<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<meta name="description" content="Explore a live 230/34.5 kV substation through a modern EMS/SCADA operator workspace with switching, alarms, power flow, protection, FISR, and guided training scenarios.">
<meta name="theme-color" content="#0b1118">
<meta property="og:type" content="website">
<meta property="og:title" content="Kestrel Ridge EMS / SCADA Training">
<meta property="og:description" content="An interactive substation simulator with live equipment state, operator events, alarms, power flow, and guided scenarios.">
<meta property="og:image" content="assets/kestrel-ridge-social.png">
<title>Kestrel Ridge Substation — 230/34.5 kV Interactive Model</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Barlow+Semi+Condensed:wght@400;500;600;700&family=Barlow:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
:root{
  --yard:#0B0F14; --panel:#111823; --panel2:#0E141D; --steel:#2B3A4C; --steel-2:#3D5169;
  --hv:#FF7A29; --mv:#35C9E8; --lv:#FFD24A; --gen:#B47CFF; --dc:#8FA5FF;
  --alarm:#FF3A46; --safe:#3BD97F; --warn:#FFB020;
  --ink:#D9E4F0; --ink-2:#8496AC; --ink-3:#5E7089;
  --sans:'Barlow Semi Condensed',ui-sans-serif,system-ui,'Helvetica Neue',sans-serif;
  --body:'Barlow',ui-sans-serif,system-ui,sans-serif;
  --mono:'IBM Plex Mono',ui-monospace,'SF Mono',Menlo,Consolas,monospace;
  --rail:56px;
}
*{box-sizing:border-box;margin:0;padding:0;-webkit-tap-highlight-color:transparent}
html,body{height:100%;overflow:hidden;background:var(--yard);color:var(--ink);font-family:var(--body)}
body{font-size:14px;line-height:1.45;overscroll-behavior:none}
canvas{display:block;touch-action:none}
button{font:inherit;color:inherit;background:none;border:none;cursor:pointer}
::-webkit-scrollbar{width:6px;height:6px}
::-webkit-scrollbar-thumb{background:var(--steel);border-radius:0}
::-webkit-scrollbar-track{background:transparent}

/* ---------- shell ---------- */
#stage{position:fixed;inset:0}
#labels{position:fixed;inset:0;pointer-events:none;overflow:hidden;z-index:5}

.plate{background:linear-gradient(180deg,rgba(17,24,35,.94),rgba(11,15,20,.94));
  border:1px solid var(--steel);backdrop-filter:blur(14px);-webkit-backdrop-filter:blur(14px)}

/* ---------- top rail ---------- */
#rail{position:fixed;top:0;left:0;right:0;height:var(--rail);z-index:20;display:flex;align-items:center;
  gap:14px;padding:0 14px;border-bottom:1px solid var(--steel);
  background:linear-gradient(180deg,rgba(14,20,29,.97),rgba(11,15,20,.9))}
#rail .mark{width:26px;height:26px;flex:none;border:1px solid var(--hv);position:relative}
#rail .mark:before,#rail .mark:after{content:'';position:absolute;background:var(--hv)}
#rail .mark:before{left:4px;right:4px;top:11px;height:2px}
#rail .mark:after{left:11px;top:4px;bottom:4px;width:2px;background:var(--mv)}
.title{font-family:var(--sans);font-weight:700;letter-spacing:.06em;font-size:16px;text-transform:uppercase;white-space:nowrap}
.title small{display:block;font-weight:500;font-size:10px;letter-spacing:.18em;color:var(--ink-3);margin-top:-3px}
#rail .spacer{flex:1}
.railbtn{font-family:var(--sans);text-transform:uppercase;letter-spacing:.09em;font-size:11px;font-weight:600;
  color:var(--ink-2);border:1px solid var(--steel);padding:6px 9px;white-space:nowrap;transition:.15s}
.railbtn:hover{color:var(--ink);border-color:var(--steel-2)}
.railbtn[aria-pressed="true"]{color:var(--yard);background:var(--mv);border-color:var(--mv)}
#clock{font-family:var(--mono);font-size:11px;color:var(--ink-3);letter-spacing:.04em;white-space:nowrap}

/* ---------- mode selector ---------- */
#modes{position:fixed;left:14px;top:calc(var(--rail) + 14px);z-index:15;width:224px;padding:10px}
.eyebrow{font-family:var(--sans);font-size:10px;font-weight:600;letter-spacing:.2em;text-transform:uppercase;color:var(--ink-3);margin-bottom:8px}
.mode{display:flex;gap:9px;align-items:flex-start;width:100%;text-align:left;padding:7px 8px;border:1px solid transparent;transition:.15s}
.mode:hover{background:rgba(53,201,232,.06);border-color:var(--steel)}
.mode .lamp{width:9px;height:9px;flex:none;margin-top:5px;border:1px solid var(--steel-2);background:#0a0e13}
.mode[aria-pressed="true"]{border-color:var(--steel-2);background:rgba(53,201,232,.09)}
.mode[aria-pressed="true"] .lamp{background:var(--mv);border-color:var(--mv);box-shadow:0 0 9px var(--mv)}
.mode b{display:block;font-family:var(--sans);font-size:13px;font-weight:600;letter-spacing:.03em;text-transform:uppercase}
.mode span{display:block;font-size:11px;color:var(--ink-3);line-height:1.3}
.mode[aria-pressed="true"] b{color:var(--mv)}

/* ---------- legend ---------- */
#legend{position:fixed;left:14px;bottom:14px;z-index:15;width:224px;padding:10px}
.lg{display:flex;align-items:center;gap:8px;font-size:11px;color:var(--ink-2);padding:2px 0;font-family:var(--mono)}
.lg i{width:16px;height:3px;flex:none;border-radius:2px}
.hint{font-size:10.5px;color:var(--ink-3);margin-top:9px;padding-top:8px;border-top:1px solid var(--steel);line-height:1.5}
kbd{font-family:var(--mono);font-size:10px;border:1px solid var(--steel);padding:0 3px;color:var(--ink-2)}

/* ---------- info panel (equipment nameplate) ---------- */
#info{position:fixed;right:14px;top:calc(var(--rail) + 14px);bottom:14px;width:330px;z-index:16;
  display:flex;flex-direction:column;transform:translateX(calc(100% + 20px));transition:transform .32s cubic-bezier(.2,.7,.3,1)}
#info.open{transform:none}
.np-head{padding:11px 13px;border-bottom:1px solid var(--steel);display:flex;gap:10px;align-items:flex-start;flex:none}
.np-head .txt{flex:1;min-width:0}
.tag{font-family:var(--mono);font-size:10.5px;letter-spacing:.1em;color:var(--hv)}
.np-head h2{font-family:var(--sans);font-size:19px;font-weight:700;letter-spacing:.02em;line-height:1.12;text-transform:uppercase}
.vclass{display:inline-block;margin-top:5px;font-family:var(--mono);font-size:10px;letter-spacing:.08em;
  border:1px solid currentColor;padding:1px 5px;color:var(--ink-2)}
#closeinfo{font-size:20px;line-height:1;color:var(--ink-3);flex:none;padding:0 2px}
#closeinfo:hover{color:var(--ink)}
.np-body{overflow-y:auto;padding:0 13px 16px;flex:1}
.fld{padding:11px 0;border-bottom:1px solid rgba(43,58,76,.6)}
.fld:last-child{border-bottom:none}
.fld h3{font-family:var(--sans);font-size:10px;font-weight:600;letter-spacing:.17em;text-transform:uppercase;
  color:var(--ink-3);margin-bottom:5px;display:flex;align-items:center;gap:6px}
.fld h3:before{content:'';width:14px;height:1px;background:var(--steel-2)}
.fld p{font-size:13.2px;color:var(--ink);line-height:1.52}
.fld.fault h3{color:var(--alarm)}.fld.fault h3:before{background:var(--alarm)}
.fld.comms h3{color:var(--dc)}.fld.comms h3:before{background:var(--dc)}
.fld.normal h3{color:var(--safe)}.fld.normal h3:before{background:var(--safe)}
.specs{display:grid;grid-template-columns:1fr 1fr;gap:1px;background:var(--steel);border:1px solid var(--steel);margin-top:9px}
.specs div{background:var(--panel2);padding:6px 8px}
.specs dt{font-family:var(--sans);font-size:9.5px;letter-spacing:.13em;text-transform:uppercase;color:var(--ink-3)}
.specs dd{font-family:var(--mono);font-size:12px;color:var(--ink);margin-top:1px}
.gotobtn{width:100%;margin-top:12px;padding:8px;border:1px solid var(--steel-2);font-family:var(--sans);
  font-size:11px;letter-spacing:.14em;text-transform:uppercase;color:var(--mv)}
.gotobtn:hover{background:rgba(53,201,232,.1)}

/* ---------- bottom console ---------- */
#console{position:fixed;left:252px;right:358px;bottom:14px;z-index:14;padding:9px 11px}
#console.wide{right:14px}
.crow{display:flex;gap:11px;align-items:stretch}
.tele{display:flex;gap:1px;background:var(--steel);border:1px solid var(--steel);flex:1;min-width:0;overflow:hidden}
.cell{background:var(--panel2);padding:5px 9px;flex:1;min-width:0}
.cell dt{font-family:var(--sans);font-size:9px;letter-spacing:.14em;text-transform:uppercase;color:var(--ink-3);white-space:nowrap}
.cell dd{font-family:var(--mono);font-size:14px;font-weight:500;margin-top:1px;white-space:nowrap}
.cell dd small{font-size:9.5px;color:var(--ink-3);font-weight:400}

/* annunciator — the signature element */
#annun{display:flex;gap:5px;flex:none}
.win{width:88px;padding:5px 7px;border:1px solid var(--steel-2);background:#0A0E13;position:relative;overflow:hidden}
.win b{font-family:var(--sans);font-size:9.5px;font-weight:600;letter-spacing:.07em;text-transform:uppercase;
  color:#33445A;line-height:1.15;display:block}
.win.lit{border-color:var(--alarm);background:rgba(255,58,70,.14)}
.win.lit b{color:#FFD9DC}
.win.lit.flash{animation:ann .55s steps(1) infinite}
.win.amber{border-color:var(--warn);background:rgba(255,176,32,.14)}
.win.amber b{color:#FFE7BC}
@keyframes ann{0%,49%{background:rgba(255,58,70,.34);box-shadow:inset 0 0 18px rgba(255,58,70,.5)}50%,100%{background:rgba(255,58,70,.07);box-shadow:none}}

.faultbar{display:flex;gap:7px;align-items:center;margin-top:9px;padding-top:9px;border-top:1px solid var(--steel)}
.big{font-family:var(--sans);text-transform:uppercase;letter-spacing:.12em;font-size:11.5px;font-weight:600;
  padding:8px 13px;border:1px solid var(--alarm);color:var(--alarm);white-space:nowrap}
.big:hover{background:rgba(255,58,70,.13)}
.big.busy{opacity:.45;pointer-events:none}
.big.ghost{border-color:var(--steel-2);color:var(--ink-2)}
.big.ghost:hover{background:rgba(255,255,255,.05)}
#seq{flex:1;min-width:0;display:flex;gap:0;background:var(--steel);border:1px solid var(--steel)}
.step{flex:1;background:var(--panel2);padding:4px 7px;min-width:0;position:relative}
.step em{font-family:var(--mono);font-size:9px;color:var(--ink-3);font-style:normal;display:block}
.step span{font-family:var(--sans);font-size:10.5px;letter-spacing:.04em;text-transform:uppercase;color:#3D5169;
  display:block;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.step.on{background:rgba(255,58,70,.15)}
.step.on span{color:var(--alarm)}.step.on em{color:var(--alarm)}
.step.done{background:rgba(59,217,127,.09)}
.step.done span{color:var(--safe)}

/* ---------- event log ---------- */
#log{position:fixed;right:358px;bottom:0;z-index:13;width:0;height:0;overflow:hidden}
#logwrap{position:fixed;left:252px;right:358px;bottom:150px;z-index:13;max-height:172px;display:none;padding:9px 11px}
#logwrap.show{display:block}
#logwrap .rows{overflow-y:auto;max-height:132px;font-family:var(--mono);font-size:11px}
#logwrap .r{display:flex;gap:9px;padding:2px 0;border-bottom:1px solid rgba(43,58,76,.4);white-space:nowrap}
#logwrap .r time{color:var(--ink-3);flex:none}
#logwrap .r .sev{flex:none;width:38px}
.sev.ALM{color:var(--alarm)}.sev.WRN{color:var(--warn)}.sev.EVT{color:var(--mv)}.sev.NRM{color:var(--safe)}
#logwrap .r span:last-child{overflow:hidden;text-overflow:ellipsis;color:var(--ink-2)}

/* ---------- 3D labels ---------- */
.lbl{position:absolute;transform:translate(-50%,-50%);pointer-events:auto;cursor:pointer;
  font-family:var(--sans);font-size:11px;font-weight:600;letter-spacing:.05em;text-transform:uppercase;
  color:var(--ink);white-space:nowrap;padding:2px 6px;border:1px solid var(--steel);
  background:rgba(11,15,20,.82);transition:opacity .2s;user-select:none}
.lbl:hover{border-color:var(--mv);color:var(--mv)}
.lbl:before{content:'';position:absolute;left:-1px;top:-1px;bottom:-1px;width:2px;background:var(--hv)}
.lbl.v{font-family:var(--mono);font-weight:500;letter-spacing:.04em;padding:1px 5px;font-size:10.5px}
.lbl.v:before{display:none}
.lbl.hide{opacity:0;pointer-events:none}

/* ---------- misc ---------- */
#tip{position:fixed;z-index:18;pointer-events:none;font-family:var(--sans);font-size:11px;letter-spacing:.05em;
  text-transform:uppercase;padding:3px 7px;border:1px solid var(--mv);background:rgba(11,15,20,.92);
  color:var(--mv);transform:translate(12px,12px);display:none;white-space:nowrap}
#banner{position:fixed;left:50%;top:calc(var(--rail) + 16px);transform:translateX(-50%);z-index:12;
  font-family:var(--sans);font-size:11px;letter-spacing:.22em;text-transform:uppercase;color:var(--ink-3);
  padding:5px 16px;border:1px solid var(--steel);background:rgba(11,15,20,.7);pointer-events:none;text-align:center}
#banner b{color:var(--mv);font-weight:600}
#boot{position:fixed;inset:0;z-index:60;background:var(--yard);display:flex;flex-direction:column;
  align-items:center;justify-content:center;gap:13px;transition:opacity .5s}
#boot.gone{opacity:0;pointer-events:none}
#boot .bar{width:180px;height:2px;background:var(--steel);overflow:hidden}
#boot .bar i{display:block;height:100%;width:30%;background:var(--hv);animation:sweep 1.1s ease-in-out infinite}
@keyframes sweep{0%{transform:translateX(-100%)}100%{transform:translateX(400%)}}
#boot p{font-family:var(--mono);font-size:11px;color:var(--ink-3);letter-spacing:.1em}
#sheetgrip{display:none}

/* ---------- responsive ---------- */
@media (max-width:1180px){
  #info{width:300px}#console{right:328px}#logwrap{right:328px}
}
@media (max-width:900px){
  :root{--rail:48px}
  .title{font-size:13px}.title small{font-size:8.5px;letter-spacing:.13em}
  #rail{gap:8px;padding:0 10px}
  #modes{left:0;right:0;top:var(--rail);width:auto;border-left:none;border-right:none;border-top:none;
    padding:7px 10px;display:flex;gap:7px;overflow-x:auto;scrollbar-width:none}
  #modes::-webkit-scrollbar{display:none}
  #modes .eyebrow{display:none}
  .mode{width:auto;flex:none;padding:6px 10px;border-color:var(--steel);align-items:center}
  .mode span{display:none}.mode b{font-size:12px;white-space:nowrap}
  #legend{display:none}
  #banner{top:calc(var(--rail) + 52px);font-size:9.5px;letter-spacing:.14em;padding:4px 10px;max-width:88vw}
  #info{left:0;right:0;bottom:0;top:auto;width:auto;max-height:64vh;
    transform:translateY(101%);border-bottom:none}
  #info.open{transform:none}
  #sheetgrip{display:block;height:16px;flex:none;position:relative}
  #sheetgrip:after{content:'';position:absolute;left:50%;top:6px;transform:translateX(-50%);width:34px;height:3px;background:var(--steel-2);border-radius:2px}
  #console{left:0;right:0;bottom:0;padding:8px 10px;border-left:none;border-right:none;border-bottom:none}
  .crow{flex-direction:column;gap:7px}
  .tele{overflow-x:auto}.cell{min-width:86px}
  #annun{overflow-x:auto;padding-bottom:2px}
  .win{width:82px;flex:none}
  .faultbar{flex-wrap:wrap;gap:6px}
  #seq{display:none}
  .big{flex:1;text-align:center;padding:9px 8px;font-size:10.5px}
  #logwrap{left:0;right:0;bottom:auto;top:calc(var(--rail) + 96px);max-height:34vh}
  #logwrap .rows{max-height:calc(34vh - 40px)}
  .lbl{font-size:10px;padding:1px 5px}
}
@media (prefers-reduced-motion:reduce){
  *{animation-duration:.01ms!important;transition-duration:.06s!important}
}
</style>
</head>
<body>

<div id="stage"><canvas id="scene"></canvas></div>
<div id="labels"></div>

<header id="rail">
  <div class="mark"></div>
  <div class="title">Kestrel Ridge Substation<small>230 / 34.5 kV &nbsp;·&nbsp; 2 × 50 MVA &nbsp;·&nbsp; Interactive Model</small></div>
  <div class="spacer"></div>
  <div id="clock">--:--:--</div>
  <button class="railbtn" id="t-labels" aria-pressed="true">Labels</button>
  <button class="railbtn" id="t-clear" aria-pressed="false">Clearances</button>
  <button class="railbtn" id="t-grid" aria-pressed="false">Ground grid</button>
  <button class="railbtn" id="t-log" aria-pressed="false">Event log</button>
  <button class="railbtn" id="t-reset">Reset view</button>
</header>

<nav id="modes" class="plate">
  <div class="eyebrow">Display mode</div>
  <button class="mode" data-mode="overview" aria-pressed="true"><i class="lamp"></i><span class="txt"><b>Overview</b><span>Whole yard, all equipment</span></span></button>
  <button class="mode" data-mode="flow"><i class="lamp"></i><span class="txt"><b>Power flow</b><span>Generator to customer</span></span></button>
  <button class="mode" data-mode="protect"><i class="lamp"></i><span class="txt"><b>Protection</b><span>CT · relay · breaker chain</span></span></button>
  <button class="mode" data-mode="control"><i class="lamp"></i><span class="txt"><b>Control room</b><span>Relays, battery, SCADA</span></span></button>
  <button class="mode" data-mode="customer"><i class="lamp"></i><span class="txt"><b>Delivery</b><span>Homes, offices, factory</span></span></button>
</nav>

<div id="legend" class="plate">
  <div class="eyebrow">Voltage key</div>
  <div class="lg"><i style="background:var(--gen)"></i>20 kV generator</div>
  <div class="lg"><i style="background:var(--hv)"></i>230 kV transmission</div>
  <div class="lg"><i style="background:var(--mv)"></i>34.5 kV distribution</div>
  <div class="lg"><i style="background:var(--lv)"></i>480 / 240 V service</div>
  <div class="lg"><i style="background:var(--dc)"></i>125 V DC control &amp; signals</div>
  <div class="hint"><b style="color:var(--ink-2)">Utility lamp convention:</b> red&nbsp;=&nbsp;breaker closed (energised), green&nbsp;=&nbsp;breaker open (safe).</div>
  <div class="hint">Drag to orbit · scroll to zoom · right-drag to pan · <kbd>W</kbd><kbd>A</kbd><kbd>S</kbd><kbd>D</kbd> to walk · click any equipment.</div>
</div>

<div id="banner">Overview — <b>tap any piece of equipment</b> to open its nameplate</div>

<aside id="info" class="plate">
  <div id="sheetgrip"></div>
  <div class="np-head">
    <div class="txt">
      <div class="tag" id="i-tag">—</div>
      <h2 id="i-name">—</h2>
      <div class="vclass" id="i-volt">—</div>
    </div>
    <button id="closeinfo" aria-label="Close">×</button>
  </div>
  <div class="np-body">
    <div class="fld"><h3>Purpose</h3><p id="i-purpose"></p></div>
    <div class="fld normal"><h3>Normal operating condition</h3><p id="i-normal"></p></div>
    <div class="fld fault"><h3>On fault or abnormal condition</h3><p id="i-fault"></p></div>
    <div class="fld comms"><h3>Protection, automation &amp; SCADA</h3><p id="i-comms"></p></div>
    <div class="fld"><h3>Ratings</h3><dl class="specs" id="i-specs"></dl>
      <button class="gotobtn" id="i-goto">Fly camera to this equipment</button>
    </div>
  </div>
</aside>

<section id="console" class="plate wide">
  <div class="crow">
    <dl class="tele" id="tele"></dl>
    <div id="annun">
      <div class="win" data-a="oc"><b>Feeder<br>overcurrent</b></div>
      <div class="win" data-a="trip"><b>Breaker<br>trip</b></div>
      <div class="win" data-a="lock"><b>Recloser<br>lockout</b></div>
      <div class="win" data-a="comm"><b>SCADA<br>link</b></div>
    </div>
  </div>
  <div class="faultbar">
    <button class="big" id="faultbtn">▶ Run fault on feeder 3</button>
    <button class="big ghost" id="ackbtn">Acknowledge alarms</button>
    <div id="seq"></div>
  </div>
</section>

<div id="logwrap" class="plate">
  <div class="eyebrow">Sequence of events recorder — 1 ms resolution</div>
  <div class="rows" id="logrows"></div>
</div>

<div id="tip"></div>

<div id="boot">
  <div class="title" style="text-align:center">Kestrel Ridge Substation<small>Building 3D model</small></div>
  <div class="bar"><i></i></div>
  <p id="bootmsg">Energising bus A…</p>
</div>

<script src="https://cdnjs.cloudflare.com/ajax/libs/three.js/r128/three.min.js"></script>
<script>
'use strict';
/* ============================================================================
   KESTREL RIDGE 230/34.5 kV SUBSTATION — interactive 3D model
   Units: 1 world unit = 1 metre.  +X = east (direction of power flow)
   ==========================================================================*/

const V = { GEN:0xB47CFF, HV:0xFF7A29, MV:0x35C9E8, LV:0xFFD24A, DC:0x8FA5FF,
            ALARM:0xFF3A46, SAFE:0x3BD97F, WARN:0xFFB020 };

/* ---------------------------------------------------------------- equipment
   Every selectable component. 5 required fields + ratings + camera preset.  */
const COMP = {

gen:{tag:'GS-1',name:'Generating station',volt:'20 kV generator · 20/230 kV step-up',
 purpose:'Where the electricity is actually made. A turbine spins a generator that produces about 20 kV — far too low to send any distance — so a generator step-up (GSU) transformer immediately raises it to 230 kV for transmission.',
 normal:'Generator runs at 3600 rpm producing 60 Hz. The GSU transformer holds the transmission bus near 230 kV while an automatic voltage regulator trims the generator field to match demand minute by minute.',
 fault:'If a fault on the grid causes the generator to lose its load, protection separates the unit from the network within cycles. Under-frequency or loss-of-field relays will disconnect the machine rather than let it damage itself.',
 comms:'The plant runs its own distributed control system and reports generation, frequency and availability to the regional transmission operator every two seconds. Dispatch instructions arrive over the same link.',
 specs:[['Output','180 MW'],['Terminal V','20 kV'],['GSU','20/230 kV'],['Frequency','60 Hz']],
 view:{t:[-190,14,0],r:110,th:-0.7,ph:1.06}},

tower:{tag:'TL-114/115',name:'Transmission line & tower',volt:'230 kV',
 purpose:'Carries bulk power from the generating station to this substation. High voltage is used because the same power at higher voltage means lower current, and lower current means far less energy wasted heating the wire.',
 normal:'Two independent 230 kV circuits, each carrying roughly 40–60 MW. Conductors sag in a catenary curve and are held clear of the steel by suspension insulator strings; a shield wire above them intercepts lightning.',
 fault:'A tree contact, lightning strike or conductor clash creates a short circuit. Line protection at both ends measures the fault and trips within about three cycles, then usually recloses once in case the fault has cleared itself.',
 comms:'Line current and voltage feed distance and differential relays at both terminals, which exchange measurements over fibre in the shield wire so each end agrees on whether the fault is on this line or beyond it.',
 specs:[['Circuits','2 × 3-phase'],['Conductor','795 kcmil ACSR'],['Tower height','38 m'],['Ground clearance','9.1 m min']],
 view:{t:[-100,18,0],r:80,th:-0.9,ph:1.0}},

takeoff:{tag:'STR-1/2',name:'Line entrance structure',volt:'230 kV',
 purpose:'The dead-end structure where the transmission line stops being an overhead line and becomes substation equipment. It takes the full mechanical pull of the conductors so no delicate equipment ever has to.',
 normal:'Carries the static tension of both incoming circuits through strings of dead-end insulators, then hands the conductors over to rigid jumpers that drop into the switchyard at a safe, fixed height.',
 fault:'Purely structural, so it does not operate. In an ice or wind event it is the tension load that matters — structures are designed for a broken-conductor case so a failed span cannot pull the whole yard down.',
 comms:'No electrical intelligence. Its shield mast is bonded into the station ground grid, which is what makes the lightning protection below it work.',
 specs:[['Height','14 m'],['Type','A-frame dead-end'],['Phase spacing','5.0 m'],['Shield angle','30°']],
 view:{t:[-52,10,0],r:56,th:-1.2,ph:1.1}},

arrester_hv:{tag:'LA-230',name:'Surge arrester (230 kV)',volt:'230 kV',
 purpose:'The station\'s lightning and switching-surge protection. It sits between the line and ground and behaves like an open circuit at normal voltage, but becomes a conductor the instant voltage spikes — draining the surge to earth before it can puncture transformer insulation.',
 normal:'Energised but effectively invisible: a leakage current of well under a milliamp flows through its metal-oxide discs. A surge counter at its base quietly logs every operation for maintenance records.',
 fault:'On a lightning strike it conducts thousands of amps to ground in microseconds, clamping the voltage to around 400 kV, then reseals itself automatically. A failed arrester ruptures its pressure-relief diaphragm rather than exploding.',
 comms:'Leakage-current monitors on modern arresters report a rising trend to SCADA as an early warning of moisture ingress. Surge counters are read during inspections and correlated with lightning-detection data.',
 specs:[['Rated voltage','180 kV MCOV'],['Type','Gapless metal-oxide'],['Discharge class','Station, 20 kA'],['Location','Line & transformer']],
 view:{t:[-45,6,-19],r:26,th:-1.0,ph:1.15}},

cvt:{tag:'CVT-1',name:'Capacitive voltage transformer',volt:'230 kV → 115 V',
 purpose:'Measures line voltage safely. A capacitor stack divides 230 kV down to a few kilovolts, then a small transformer takes it the rest of the way to 115 V — a level relays, meters and the SCADA system can actually work with.',
 normal:'Continuously outputs a scaled replica of line voltage: 115 V secondary means the line is at nominal 230 kV. It also doubles as a coupling path for power-line carrier communication.',
 fault:'During a fault, voltage collapses and the CVT faithfully reports the sag — that is exactly what distance relays need to calculate how far away the fault is. A blown secondary fuse triggers a fuse-failure alarm to block false trips.',
 comms:'Feeds voltage to distance and directional relays, synchro-check schemes, revenue metering and the SCADA analogue inputs. Loss of a CVT signal automatically blocks any relay that would misoperate without it.',
 specs:[['Ratio','2000 : 1'],['Secondary','115 V / 67 V'],['Accuracy','0.3 metering'],['Burden','200 VA']],
 view:{t:[-41,6,-19],r:24,th:-1.0,ph:1.15}},

disc_line:{tag:'89-L1',name:'Disconnect switch',volt:'230 kV',
 purpose:'Creates a visible, physical air gap so crews can work on equipment safely. It is an isolating device, not a switching device — it must never be opened while current is flowing.',
 normal:'Closed, with three gang-operated blades held firmly in their contacts. The open-air gap when opened is the legal proof of isolation that a worker can see from the ground before applying grounds.',
 fault:'Takes no part in fault clearing. It is mechanically and electrically interlocked with the adjacent circuit breaker so it physically cannot be opened until that breaker has already interrupted the current.',
 comms:'Auxiliary contacts send open/closed status to SCADA so the operator\'s one-line diagram matches the yard. Motor operators allow remote switching, with position confirmed before any next step is permitted.',
 specs:[['Rated current','2000 A'],['BIL','1050 kV'],['Type','Vertical break, 3-pole'],['Operation','Motor + manual']],
 view:{t:[-36,6,-19],r:26,th:-1.0,ph:1.12}},

gsw:{tag:'89G-L1',name:'Grounding switch',volt:'230 kV',
 purpose:'Deliberately connects an isolated conductor to earth. It drains any trapped static charge and holds the equipment at zero volts so induced voltage from neighbouring live circuits cannot harm anyone working on it.',
 normal:'Open. It is interlocked so it can only close after the associated disconnect switch has opened — closing it onto a live bus would create a direct short circuit.',
 fault:'If it is ever closed by mistake onto a live line, it becomes the fault. Fast-acting grounding switches are actually rated to survive exactly that, then let the upstream breaker clear it.',
 comms:'Position is reported to SCADA and forms part of the software interlock logic that prevents the operator from issuing a close command to the wrong device.',
 specs:[['Short-time','40 kA / 1 s'],['Interlock','Key + electrical'],['Operation','Manual crank'],['Duty','Maintenance earthing']],
 view:{t:[-33,4,-19],r:22,th:-1.0,ph:1.18}},

ct_hv:{tag:'CT-230-L1',name:'Current transformer (230 kV)',volt:'230 kV → 5 A',
 purpose:'The eyes of the protection system. It reproduces the line current at a tiny, safe scale — 1200 A in the line becomes 5 A on the secondary — so relays and meters can measure thousands of amps without touching high voltage.',
 normal:'Passes load current continuously and delivers a faithful scaled copy to several separate secondary cores: one for metering accuracy, others dedicated to protection.',
 fault:'When fault current surges to tens of thousands of amps, the protection cores are designed to stay accurate rather than saturate, so the relay sees the true magnitude. An open CT secondary is dangerous — it can develop lethal voltage, so secondaries are always kept shorted or connected.',
 comms:'Hard-wired to relay panels in the control building over 125 V DC-rated control cable in the yard trench. Merging units in newer schemes digitise the signal and publish it over a sampled-value process bus instead.',
 specs:[['Ratio','1200 : 5 A'],['Cores','1 metering + 3 protection'],['Accuracy','C800 protection'],['Thermal','1.5 × rated cont.']],
 view:{t:[-28,6,-19],r:24,th:-1.0,ph:1.12}},

cb_hv:{tag:'52-L1',name:'230 kV circuit breaker',volt:'230 kV',
 purpose:'The switch that can interrupt a fault. Unlike a disconnect, it is built to break tens of thousands of amps of arcing current in a fraction of a second — it is the device that actually stops a short circuit.',
 normal:'Closed, carrying load current with almost no resistance. Its SF6 gas is monitored for density, its spring mechanism is charged and ready, and both trip coils are continuously supervised for continuity.',
 fault:'On a trip signal the mechanism releases in about 16 ms, contacts part, and the arc is blown apart by SF6 gas and extinguished at the next natural current zero. Total clearing time is roughly three cycles — 50 milliseconds.',
 comms:'Accepts trip and close commands from protective relays over 125 V DC wiring, reports position and gas density to SCADA, and its own breaker-failure protection will trip the whole bus if it does not open when told.',
 specs:[['Interrupting','63 kA'],['Clearing time','3 cycles (50 ms)'],['Medium','SF₆, dead tank'],['Operations','10,000 mechanical']],
 view:{t:[-22,5,-19],r:30,th:-1.0,ph:1.1}},

busA:{tag:'BUS-A',name:'Main bus (230 kV)',volt:'230 kV',
 purpose:'The common junction where every incoming line and every transformer connects. Rigid aluminium tubes on post insulators form a single electrical node, so power from either line can reach either transformer.',
 normal:'Energised at 230 kV, carrying the combined station load. Voltage on the bus is the reference every protection scheme and every tap changer works from.',
 fault:'A bus fault is the most severe event in a substation because everything connected feeds into it. Bus differential protection compares the current entering against the current leaving and trips every breaker on the bus in one cycle.',
 comms:'Bus voltage from the CVTs and current from every bay CT feed a bus differential relay. Its status, voltage and total flow are the headline values on the operator\'s one-line display.',
 specs:[['Rated current','3000 A'],['Conductor','150 mm Al tube'],['Height','8.5 m'],['Config','Main & transfer']],
 view:{t:[-4,9,0],r:52,th:-1.3,ph:1.02}},

busB:{tag:'BUS-B',name:'Transfer bus',volt:'230 kV',
 purpose:'A spare path. Any bay can be transferred onto this bus so its own circuit breaker can be taken out for maintenance without switching the customer off — the bus coupler breaker protects the circuit in the meantime.',
 normal:'Normally energised but carrying no load, sitting at bus voltage and waiting. Bay transfer disconnects to it are open.',
 fault:'While a bay is transferred, a fault on that circuit is cleared by the bus coupler breaker instead of the bay breaker. Protection settings are switched to match, which is why transfers are a planned, deliberate operation.',
 comms:'Transfer operations are executed as a checked sequence in SCADA, with each disconnect position confirmed before the next command is released.',
 specs:[['Rated current','3000 A'],['Normal state','Energised, no load'],['Purpose','Breaker maintenance'],['Protection','Via bus coupler']],
 view:{t:[10,9,0],r:52,th:-1.3,ph:1.02}},

coupler:{tag:'52-BC',name:'Bus coupler breaker',volt:'230 kV',
 purpose:'Links the main bus to the transfer bus. It substitutes for any bay breaker that has been taken out of service, and can also be used to split the station into two independent halves.',
 normal:'Normally open with its disconnects closed, so it can be pressed into service quickly. When a bay is transferred, it closes and takes over that circuit\'s protection.',
 fault:'While standing in for a bay breaker it clears that circuit\'s faults, using a protection group loaded specifically for the transferred bay.',
 comms:'Its relay holds multiple settings groups; SCADA selects the right group as part of the transfer sequence and alarms if the group does not match the switching state.',
 specs:[['Interrupting','63 kA'],['Normal state','Open'],['Role','Backup / bus tie'],['Settings groups','4']],
 view:{t:[3,5,0],r:32,th:-1.3,ph:1.08}},

disc_bus:{tag:'89-B1',name:'Bus disconnect switch',volt:'230 kV',
 purpose:'Selects which bus a bay connects to. One disconnect per bay per bus lets the operator move a circuit from the main bus to the transfer bus without de-energising it.',
 normal:'The main-bus disconnect is closed and the transfer-bus disconnect is open. Diagonal jumpers rise from the switch up to the correct phase of the overhead bus.',
 fault:'Never operated under load. During bus transfer both disconnects are briefly closed together — a make-before-break sequence that keeps the circuit alive throughout.',
 comms:'Position contacts drive the SCADA one-line and the interlocking logic that decides which relay settings group applies.',
 specs:[['Rated current','2000 A'],['Type','Centre-break, 3-pole'],['Interlock','With bay breaker'],['Per bay','2 (main + transfer)']],
 view:{t:[-14,6,-19],r:30,th:-1.1,ph:1.1}},

xfmr:{tag:'T1 / T2',name:'Power transformer',volt:'230 / 34.5 kV · 50 MVA',
 purpose:'The heart of the substation. It converts 230 kV transmission voltage down to 34.5 kV distribution voltage — the single step that makes the power usable by a town instead of only by the grid.',
 normal:'Loaded to roughly 60–70 % of rating. Top oil sits near 55 °C, windings a little hotter, and the tap changer nudges the output up or down to hold 34.5 kV steady as load changes through the day.',
 fault:'An internal fault — a winding short or arcing in the oil — produces gas and pressure. Buchholz and sudden-pressure devices trip the transformer instantly, and differential protection compares current in versus current out to catch faults the moment they appear.',
 comms:'Reports oil and winding temperature, load, tap position, gas and oil level to SCADA continuously. Dissolved-gas analysis monitors trend the oil chemistry to predict problems months in advance.',
 specs:[['Rating','50 / 66 MVA ONAN/ONAF'],['Ratio','230 : 34.5 kV'],['Vector group','YNd1'],['Impedance','9.5 %']],
 view:{t:[25,5,-19],r:36,th:-0.7,ph:1.08}},

bushing:{tag:'T1-BSH',name:'Transformer bushings',volt:'230 kV / 34.5 kV',
 purpose:'Insulated feed-throughs that carry the conductor from open air into the transformer\'s oil-filled tank without letting the voltage flash over to the earthed steel wall.',
 normal:'The tall porcelain units are the 230 kV side; the short ones are 34.5 kV. Their ribbed sheds lengthen the surface path so rain and dirt cannot form a conducting track.',
 fault:'Bushing failure is a leading cause of transformer fires. Moisture entering the capacitive layers raises the power factor long before it fails, so the tan-delta trend is watched closely.',
 comms:'Bushing capacitance taps feed online monitors that report insulation power factor to SCADA and raise an alarm on any step change.',
 specs:[['HV BIL','1050 kV'],['LV BIL','200 kV'],['Type','Oil-impregnated paper'],['Creepage','31 mm/kV']],
 view:{t:[22,7,-19],r:20,th:-1.4,ph:1.15}},

radiator:{tag:'T1-COOL',name:'Cooling radiators & fans',volt:'—',
 purpose:'Get rid of heat. Losses inside the transformer would cook its insulation, so oil circulates through these finned panels, dumps heat to the air, and returns to the tank cooler.',
 normal:'At light load, natural convection alone is enough (ONAN). As top-oil temperature climbs past about 65 °C the first bank of fans starts automatically, unlocking roughly a third more capacity (ONAF).',
 fault:'A cooling failure does not trip the transformer immediately — it alarms, then trips on winding temperature if the load is not reduced. Losing cooling on a hot day is a genuine emergency for transformer life.',
 comms:'Fan and pump status, plus oil and winding temperature, are SCADA points. Operators can start cooling manually and often do before a forecast peak.',
 specs:[['Stages','ONAN / ONAF1 / ONAF2'],['Fan start','65 °C top oil'],['Alarm','95 °C winding'],['Trip','110 °C winding']],
 view:{t:[26,4,-15],r:20,th:-0.4,ph:1.12}},

conservator:{tag:'T1-CON',name:'Conservator & Buchholz relay',volt:'—',
 purpose:'The conservator is an expansion tank that gives the oil somewhere to go as it heats and cools, keeping the main tank completely full. The Buchholz relay sits in the pipe between them and catches gas on its way out.',
 normal:'Oil level tracks temperature and sits mid-gauge. A rubber air bag or silica-gel breather keeps atmospheric moisture out of the oil.',
 fault:'Slow arcing releases small gas bubbles that collect in the Buchholz and raise an alarm. A violent internal fault pushes a surge of oil through the pipe and the relay trips both sides of the transformer immediately.',
 comms:'Buchholz alarm and trip are wired straight into the transformer lockout relay and to SCADA. Collected gas is sampled and analysed to identify what kind of fault occurred.',
 specs:[['Volume','8 % of oil'],['Breather','Silica gel'],['Buchholz','Alarm + trip float'],['Oil','Mineral, IEC 60296']],
 view:{t:[25,8,-21],r:18,th:-1.8,ph:1.1}},

oltc:{tag:'T1-OLTC',name:'On-load tap changer',volt:'230 kV winding',
 purpose:'Adjusts the transformer\'s turns ratio while it is still carrying load, so the 34.5 kV output stays inside limits even as transmission voltage and local demand move around.',
 normal:'Sits near tap 9 of 17, ±10 % in 1.25 % steps. An automatic voltage regulator watches the 34.5 kV bus and calls for a tap change after a deliberate delay so it does not chase every small fluctuation.',
 fault:'Tap changers do most of the mechanical work in a transformer and cause a large share of its failures. A stuck or arcing diverter switch raises pressure in its own separate oil compartment, which trips a dedicated protective relay.',
 comms:'Tap position, operation counter and motor status all go to SCADA. Operators can raise, lower or lock the tap remotely, and voltage schedules can be changed from the control centre.',
 specs:[['Range','±10 % in 17 steps'],['Step','1.25 %'],['Type','Vacuum diverter'],['Ops to date','214,880']],
 view:{t:[22,3,-21],r:16,th:-2.1,ph:1.15}},

arrester_lv:{tag:'LA-34',name:'34.5 kV surge arrester',volt:'34.5 kV',
 purpose:'Protects the transformer\'s low-voltage winding and the distribution switchgear from surges arriving back up the feeders — most commonly lightning striking an overhead line kilometres away.',
 normal:'Standing by, drawing negligible leakage current, mounted as close to the equipment it protects as the layout allows because protection quality falls off with distance.',
 fault:'Clamps incoming surges to a level the 200 kV BIL insulation can survive, then reseals. Distribution arresters see far more operations than transmission ones because feeders are exposed and unshielded.',
 comms:'Operation counters are logged during inspection; repeated operations on one feeder point to a lightning-prone section that may need shielding or better grounding.',
 specs:[['MCOV','29 kV'],['Class','Station / intermediate'],['Discharge','10 kA'],['Count','37 ops']],
 view:{t:[31,4,-19],r:18,th:-0.8,ph:1.15}},

swgr:{tag:'SWGR-34',name:'34.5 kV bus & switchgear',volt:'34.5 kV',
 purpose:'Collects the output of both transformers and splits it into individual outgoing feeders. Each feeder gets its own breaker, its own protection and its own metering.',
 normal:'Energised at 34.5 kV. A normally-open bus tie splits the station into two halves so each transformer supplies its own group of feeders — if one transformer is lost, the tie closes and the other picks up the load.',
 fault:'Bus protection here is fast because everything downstream depends on it. A fault inside the switchgear trips both transformer low-side breakers and the bus tie simultaneously.',
 comms:'Every cubicle houses a feeder relay on a fibre network to the station RTU. Load, voltage, power factor and breaker status for all four feeders update in SCADA every two seconds.',
 specs:[['Rated','34.5 kV, 2000 A'],['Interrupting','25 kA'],['Feeders','4 + tie'],['Config','Split bus']],
 view:{t:[36,4,0],r:48,th:-1.4,ph:1.05}},

fdr_cb:{tag:'52-F3',name:'Feeder circuit breaker',volt:'34.5 kV',
 purpose:'The switch that protects one outgoing distribution feeder. Everything on that feeder — a whole neighbourhood — is connected and disconnected here.',
 normal:'Closed, carrying about 340 A of load current out to the residential area. Its red lamp on the panel means closed and energised; green would mean open.',
 fault:'When its relay detects a short circuit it trips in roughly three cycles, isolating only that feeder. The rest of the substation never notices — this is what selective coordination is for.',
 comms:'Trips from its own overcurrent relay, reports status to SCADA, and can be opened or closed remotely by the operator. It is also the device the automatic reclosing scheme drives.',
 specs:[['Rated','34.5 kV, 1200 A'],['Interrupting','25 kA'],['Trip time','3 cycles'],['Reclose','1 shot, 0.5 s']],
 view:{t:[40,3,4],r:22,th:-1.3,ph:1.1}},

ct_lv:{tag:'CT-F3',name:'Feeder current transformer',volt:'34.5 kV → 5 A',
 purpose:'Measures the current flowing out on feeder 3. This is the measurement that detects a short circuit — it is the first device in the substation to know something has gone wrong.',
 normal:'Reports a steady 340 A of load, translated to 1.4 A on its secondary, feeding both the feeder relay and the revenue meter.',
 fault:'During the demonstration fault, feeder current jumps from 340 A to roughly 8,400 A within a quarter of a cycle. The CT passes that faithfully to the relay, which is what triggers the whole protection sequence.',
 comms:'Wired to the feeder relay over control cable in the trench. The relay stores an oscillography record of the CT waveform for every trip, downloadable from the control centre for fault analysis.',
 specs:[['Ratio','600 : 5 A'],['Load current','340 A'],['Accuracy','C400'],['Cores','2']],
 view:{t:[40,3,4],r:16,th:-1.1,ph:1.12}},

capbank:{tag:'CAP-1',name:'Capacitor bank',volt:'34.5 kV · 7.2 MVAr',
 purpose:'Supplies reactive power locally so the transmission system does not have to. That props up feeder voltage at the far end, cuts losses, and frees up transformer capacity for real load.',
 normal:'Switched in automatically when feeder voltage sags below about 0.98 pu on a hot afternoon, and switched out again overnight when light load would otherwise push voltage too high.',
 fault:'Individual capacitor cans have fuses; if enough blow, an unbalance relay detects the resulting neutral current and trips the whole bank before the remaining units are overstressed.',
 comms:'A capacitor control reports bank status, unbalance current and operation count to SCADA, and accepts voltage or VAr schedules from the control centre.',
 specs:[['Rating','7.2 MVAr'],['Stages','2 × 3.6 MVAr'],['Control','Voltage / VAr / time'],['Protection','Neutral unbalance']],
 view:{t:[41,3,-34],r:24,th:-0.9,ph:1.12}},

recloser:{tag:'REC-F3',name:'Automatic recloser',volt:'34.5 kV',
 purpose:'A self-resetting breaker out on the feeder itself. Most overhead faults — a branch, a bird, a lightning flashover — clear themselves once current stops, so the recloser trips, waits, and tries again.',
 normal:'Closed and monitoring current, sectionalising the feeder so a fault beyond it only affects customers beyond it rather than the whole circuit.',
 fault:'Trips instantly, waits half a second, then recloses. If the fault has burned clear, everyone gets their power back in under a second. If it is still there after the programmed attempts, it locks out and stays open until a crew investigates.',
 comms:'Reports lockout, operation counts and fault current magnitude over a cellular or radio link to the distribution management system, which uses it to estimate the fault location for the crew.',
 specs:[['Rated','34.5 kV, 800 A'],['Sequence','2 fast, 1 delayed'],['Dead time','0.5 s / 5 s'],['Type','Vacuum, magnetic actuator']],
 view:{t:[64,7,4],r:24,th:-1.0,ph:1.05}},

feeder:{tag:'FDR-3',name:'Distribution feeder',volt:'34.5 kV',
 purpose:'The overhead line that carries power out of the substation and into the community. Four feeders leave this station, each serving a different part of the service area.',
 normal:'Feeder 3 carries about 340 A to a residential district. Voltage at the far end is held within ±5 % of nominal by the tap changer and the capacitor bank.',
 fault:'Exposed to weather, trees and traffic, feeders see the vast majority of all faults on the system. That is why they get reclosers, fuses and sectionalisers rather than a single all-or-nothing breaker.',
 comms:'Line sensors along the route report current and fault-passage indication, letting the outage management system narrow a fault down to one span before a truck even rolls.',
 specs:[['Voltage','34.5 kV, 3-phase'],['Conductor','336 kcmil ACSR'],['Load','340 A / 20 MW'],['Customers','~4,100']],
 view:{t:[80,8,4],r:44,th:-0.9,ph:1.05}},

relay:{tag:'PNL-P1',name:'Protective relay panel',volt:'125 V DC logic',
 purpose:'The decision-maker. Microprocessor relays take the small signals from CTs and CVTs, compare them against settings, and decide in milliseconds whether what they are seeing is normal load or a fault that must be cleared.',
 normal:'Continuously sampling currents and voltages thousands of times a second, running metering and self-tests. A healthy relay shows a steady green LED and reports its own health to SCADA.',
 fault:'Overcurrent elements pick up, timing curves are evaluated, a trip decision is made in about 18 ms and the trip contact closes to energise the breaker trip coil. The relay simultaneously freezes an oscillography record and a millisecond-stamped event report.',
 comms:'Speaks IEC 61850 or DNP3 over fibre to the station RTU. Relays also talk to each other — peer-to-peer GOOSE messages carry blocking and breaker-failure signals between panels in under 4 ms.',
 specs:[['Functions','50/51, 50N/51N, 79, 27/59'],['Decision time','18 ms typical'],['Sampling','64 samples/cycle'],['Protocol','IEC 61850 / DNP3']],
 view:{t:[2,2.6,-34],r:13,th:1.75,ph:1.3}},

battery:{tag:'BATT-1',name:'Station battery & charger',volt:'125 V DC',
 purpose:'The substation\'s independent power source. Every trip coil, relay and control circuit runs on DC — because when a fault collapses the AC voltage, the protection still has to work.',
 normal:'A 60-cell lead-acid string floats at 132 V DC while the charger carries the standing load. It is sized to hold the whole station up for eight hours with no AC supply at all.',
 fault:'When a breaker trips, the battery supplies the surge of current the trip coil needs — several amps for a few tens of milliseconds — at the exact moment the AC system is at its weakest.',
 comms:'DC bus voltage, charger status, cell temperature and ground-fault detection are all SCADA points. A DC ground alarm is treated seriously: a second ground could trip breakers or, worse, prevent them tripping.',
 specs:[['Voltage','125 V DC nominal'],['Capacity','200 Ah, 8 h duty'],['Cells','60 × 2.2 V float'],['Charger','Dual redundant']],
 view:{t:[10,2.4,-34],r:12,th:1.9,ph:1.3}},

scada:{tag:'RTU-1',name:'SCADA & communications',volt:'—',
 purpose:'The link between this yard and the control centre sixty kilometres away. It gathers every measurement and status point in the station, publishes them upstream, and turns operator commands into real switching.',
 normal:'Polls the station every two seconds and pushes analogue values, breaker positions and alarms to the control centre over a redundant fibre and cellular path.',
 fault:'Timestamps the whole fault sequence to the millisecond using GPS-synchronised clocks, then pushes an alarm to the operator\'s screen and an event report to the protection engineers. It does not make protection decisions — that stays local, so a comms failure can never stop a fault being cleared.',
 comms:'DNP3 over fibre to the energy management system, IEC 61850 station bus to the relays, GPS time sync, and encrypted remote access for engineers to read relay records without driving out.',
 specs:[['Protocol','DNP3 / IEC 61850'],['Points','1,240 analogue + status'],['Scan rate','2 s'],['Time sync','GPS, ±1 µs']],
 view:{t:[6,2.6,-34],r:13,th:1.6,ph:1.3}},

hmi:{tag:'HMI-1',name:'Control room console',volt:'—',
 purpose:'Where a human sees the station. The one-line mimic diagram shows every breaker and switch position live, so the operator can confirm the yard is in the state they think it is before issuing any command.',
 normal:'Displays load, voltage and breaker status. Switching is done under a select-before-operate discipline: pick the device, confirm it, then execute.',
 fault:'The screen turns red, an audible alarm sounds and the annunciator lights the affected point. The operator acknowledges, checks which protection operated, and decides whether to attempt a remote reclose or dispatch a crew.',
 comms:'Local mirror of the control-centre display, fed from the same RTU. Every command and acknowledgement is logged with the operator\'s identity.',
 specs:[['Displays','One-line + alarms'],['Control','Select-before-operate'],['Alarm queue','Priority sorted'],['Logging','Full audit trail']],
 view:{t:[-1,2.5,-34],r:12,th:1.5,ph:1.28}},

gnd_grid:{tag:'GRD-1',name:'Grounding grid',volt:'0 V reference',
 purpose:'A buried copper mesh under the entire yard. It gives fault current a low-resistance path back to the source and — critically — keeps the whole ground surface at nearly the same voltage so no one standing on it is exposed to a dangerous difference.',
 normal:'Invisible and doing nothing measurable. Every steel structure, fence post, equipment tank and cable shield is bonded to it, and a layer of crushed rock on top adds extra insulation underfoot.',
 fault:'Carries the full ground-fault current, briefly. Step and touch voltages are calculated at design time to stay under safe limits for the fault duration — which is why fast protection is a personnel-safety issue, not just an equipment one.',
 comms:'Grid resistance is measured periodically, typically well under 1 Ω. Bonding continuity checks are part of every maintenance outage.',
 specs:[['Conductor','4/0 bare copper'],['Mesh','6 × 6 m'],['Depth','0.6 m'],['Resistance','0.42 Ω']],
 view:{t:[0,0,0],r:110,th:-0.9,ph:0.85}},

fence:{tag:'SEC-1',name:'Perimeter fence & signage',volt:'—',
 purpose:'Keeps people out of a yard where lethal voltage is exposed in open air. It is a safety barrier and a security boundary, and it is bonded to the ground grid so it can never become live.',
 normal:'2.4 m fabric with barbed outriggers, warning signs at intervals, locked gates, and a gravel surface inside. Only authorised, trained staff go past it.',
 fault:'If a conductor were to fall on the fence, the bonding and ground grid hold it near earth potential and let protection clear the fault, rather than leaving a live fence.',
 comms:'Gate contacts and intrusion detection report to SCADA and to security. An unexpected gate opening is an alarm at the control centre.',
 specs:[['Height','2.4 m + barbed'],['Bonding','Every 15 m to grid'],['Signage','Danger — high voltage'],['Access','Card + key interlock']],
 view:{t:[0,4,-42],r:70,th:-1.2,ph:1.1}},

clearance:{tag:'CLR',name:'Safety clearance zone',volt:'230 kV / 34.5 kV',
 purpose:'The minimum air gap that must exist between a live conductor and anything earthed — including a person. Air is the insulator, and it only works if there is enough of it.',
 normal:'Enforced by layout: bus height, phase spacing and equipment positions are all set so that clearances are met even with conductors swinging in wind and sagging in heat.',
 fault:'If clearance is lost, air breaks down and an arc flashes over — that is the fault. This is why vegetation, cranes and ladders near substations are taken so seriously.',
 comms:'Not an electrical device, but the reason for every interlock and every permit-to-work in the station. Grounds are applied inside the clearance zone before work begins.',
 specs:[['230 kV phase-earth','2.1 m'],['230 kV phase-phase','3.0 m'],['34.5 kV phase-earth','0.4 m'],['Live-work limit','3.6 m at 230 kV']],
 view:{t:[-22,6,-19],r:34,th:-1.0,ph:1.06}},

dist_xfmr:{tag:'DT-4471',name:'Distribution transformer',volt:'19.9 kV → 240/120 V',
 purpose:'The last transformer in the chain and the one closest to you. It takes one phase of the 34.5 kV feeder and drops it to the 240/120 V that arrives at a house.',
 normal:'A 50 kVA pole-mounted unit serving six to eight homes. It runs quietly at maybe 40 % load, peaking in the early evening when everyone is cooking and charging cars.',
 fault:'Protected by a fuse cutout on the pole. A fault in the transformer or the service drop blows that fuse, which is why one house or one street can lose power while the rest of the feeder stays on.',
 comms:'Usually not monitored directly, but the smart meters it feeds report outages upstream — the first sign of a blown cutout is often a cluster of meters going silent at once.',
 specs:[['Rating','50 kVA, 1-phase'],['Ratio','19,900 : 240/120 V'],['Protection','Fuse cutout, 15 A'],['Customers','7 homes']],
 view:{t:[100,6,8],r:22,th:-0.9,ph:1.05}},

house:{tag:'LOAD-R',name:'Residential customers',volt:'240 / 120 V',
 purpose:'The end of the line. Four voltage transformations and roughly two hundred kilometres after the generator, electricity arrives at a panel board split into 120 V lighting circuits and 240 V circuits for the range, dryer and EV charger.',
 normal:'Each home draws 1–3 kW most of the time, spiking to 10 kW or more in the evening. Voltage stays between 114 and 126 V — the whole upstream chain exists to keep it there.',
 fault:'A fault inside the house trips its own breaker. A fault on the street blows the transformer fuse. A fault on the feeder trips the substation breaker — protection is layered so the smallest possible device operates.',
 comms:'Smart meters report consumption every 15 minutes and raise a last-gasp message when they lose power, which is how the utility often knows about an outage before anyone phones.',
 specs:[['Service','240/120 V, 200 A'],['Typical peak','9.5 kW'],['Homes shown','5 of ~4,100'],['Meter','AMI, 15-min interval']],
 view:{t:[120,4,8],r:42,th:-0.8,ph:1.08}},

office:{tag:'LOAD-C',name:'Commercial customer',volt:'480 / 277 V',
 purpose:'An office block taking a three-phase 480 V service from its own pad-mounted transformer — enough for lifts, chillers and a full floor of workstations.',
 normal:'Draws around 350 kW on a weekday, with a sharp morning ramp and an afternoon peak driven by air conditioning. Billed on both energy and peak demand.',
 fault:'A fault in the building trips its main switchboard breaker. The utility only sees it if the pad-mount fuse operates, which would take the whole building off.',
 comms:'Interval metering feeds demand billing and, increasingly, demand-response programmes where the building agrees to shed load when the grid is tight.',
 specs:[['Service','480/277 V, 3-phase'],['Transformer','750 kVA pad-mount'],['Peak demand','350 kW'],['Power factor','0.94']],
 view:{t:[104,6,-26],r:42,th:-0.6,ph:1.08}},

factory:{tag:'LOAD-I',name:'Industrial customer',volt:'34.5 kV → 480 V',
 purpose:'A plant large enough to take the 34.5 kV feeder directly and own the transformation itself. Big motors, process heating and compressed air dominate the load.',
 normal:'A steady 4.2 MW around the clock on shift, with large motors starting and stopping. Its own capacitor bank corrects power factor so it is not penalised on its bill.',
 fault:'Voltage sags — even ones lasting a tenth of a second — can drop out contactors and stop a production line. Industrial customers care as much about power quality as about outages.',
 comms:'Metered at 34.5 kV with power-quality recording. Many such customers subscribe to sag notifications and participate in interruptible-load contracts.',
 specs:[['Supply','34.5 kV direct'],['Demand','4.2 MW'],['Transformer','5 MVA, 34.5/0.48 kV'],['Service','Primary metered']],
 view:{t:[100,6,-52],r:46,th:-0.5,ph:1.08}},

streetlight:{tag:'LOAD-SL',name:'Street lighting',volt:'240 V',
 purpose:'Unmetered load fed from the same distribution transformers as the houses, switched by photocells or by a central control system at dusk.',
 normal:'Off during the day, drawing about 60 W per LED head at night. The whole circuit is around 40 kW across the district — small, but it runs every night of the year.',
 fault:'A failed lamp is a customer complaint, not a protection event. A cable fault blows the street-lighting fuse and takes out a run of poles.',
 comms:'Networked luminaires report failures automatically and can be dimmed remotely after midnight to save energy.',
 specs:[['Lamp','60 W LED'],['Control','Photocell / central'],['Circuit','240 V, unmetered'],['Poles shown','8']],
 view:{t:[100,5,30],r:50,th:-0.9,ph:1.08}},

evcharger:{tag:'LOAD-EV',name:'EV charging station',volt:'480 V → DC',
 purpose:'A DC fast-charging site. It is the fastest-growing load on distribution systems and the reason many feeders and transformers are being upgraded.',
 normal:'Each dispenser can pull 150 kW. Four of them at once is 600 kW from a single service — comparable to sixty homes, arriving and leaving in twenty-minute bursts.',
 fault:'Protected by its own switchgear. Its impact on the grid is less about faults and more about the sharp, unpredictable steps in demand it creates.',
 comms:'Talks to a charging network operator and increasingly to the utility as well, so charging rates can be throttled during system peaks in exchange for a lower tariff.',
 specs:[['Dispensers','4 × 150 kW'],['Service','480 V, 800 A'],['Peak','600 kW'],['Managed charging','Yes']],
 view:{t:[116,4,-14],r:26,th:-0.7,ph:1.1}},

yard:{tag:'YRD-1',name:'Substation yard & trenches',volt:'—',
 purpose:'The crushed-rock surface is a safety layer — it raises the resistance between your feet and the earth, cutting the touch and step voltage you would experience during a ground fault.',
 normal:'Rock is kept clear of vegetation and topped up as it settles. Concrete trenches carry hundreds of control cables from the yard equipment back to the relay panels in the building.',
 fault:'Trench routing keeps control cables away from high-voltage plant and reduces induced interference, which matters because a false signal in a trip circuit is as bad as a missing one.',
 comms:'Cable trenches are the physical backbone of the protection system — every CT, CVT, trip and status wire in this station runs through them.',
 specs:[['Surfacing','100 mm crushed rock'],['Resistivity','3,000 Ω·m'],['Trench','600 mm concrete'],['Cables','~340 control circuits']],
 view:{t:[0,2,-16],r:60,th:-1.1,ph:1.1}}
};

/* ========================================================== RENDERER / SCENE */
const canvas = document.getElementById('scene');
const renderer = new THREE.WebGLRenderer({canvas, antialias:true, powerPreference:'high-performance'});
renderer.setPixelRatio(Math.min(devicePixelRatio, 1.9));
renderer.setSize(innerWidth, innerHeight);
renderer.outputEncoding = THREE.sRGBEncoding;
renderer.toneMapping = THREE.ACESFilmicToneMapping;
renderer.toneMappingExposure = 1.05;
renderer.shadowMap.enabled = true;
renderer.shadowMap.type = THREE.PCFSoftShadowMap;

const scene = new THREE.Scene();
scene.background = new THREE.Color(0x0B0F14);
scene.fog = new THREE.FogExp2(0x0B0F14, 0.0022);

const camera = new THREE.PerspectiveCamera(46, innerWidth/innerHeight, 0.5, 1600);

/* gradient sky dome (unaffected by fog) */
(function sky(){
  const c=document.createElement('canvas'); c.width=4; c.height=256; const x=c.getContext('2d');
  const g=x.createLinearGradient(0,0,0,256);
  g.addColorStop(0,'#182333'); g.addColorStop(0.50,'#0d131b');
  g.addColorStop(0.74,'#12181f'); g.addColorStop(1,'#241d16');
  x.fillStyle=g; x.fillRect(0,0,4,256);
  const t=new THREE.CanvasTexture(c);
  const m=new THREE.Mesh(new THREE.SphereGeometry(760,24,16),
    new THREE.MeshBasicMaterial({map:t,side:THREE.BackSide,fog:false,depthWrite:false}));
  m.renderOrder=-1; scene.add(m);
})();

const hemi = new THREE.HemisphereLight(0x9fb6d0, 0x191d24, 0.55); scene.add(hemi);
const sun = new THREE.DirectionalLight(0xffe9d0, 1.35);
sun.position.set(-90, 120, 70); sun.castShadow = true;
sun.shadow.mapSize.set(2048,2048);
const sc = sun.shadow.camera;
sc.left=-130; sc.right=130; sc.top=110; sc.bottom=-110; sc.near=20; sc.far=400;
sun.shadow.bias = -0.0009; sun.shadow.normalBias = 0.35;
scene.add(sun); scene.add(sun.target); sun.target.position.set(10,0,0);
const fill = new THREE.DirectionalLight(0x6f8cb0, 0.4); fill.position.set(80,50,-90); scene.add(fill);

/* ================================================================ MATERIALS */
const M = (c,r,m,extra) => new THREE.MeshStandardMaterial(Object.assign({color:c,roughness:r,metalness:m},extra||{}));
const MAT = {
  steel:      M(0x707c8a,.68,.62),
  steelDark:  M(0x4a545f,.75,.55),
  galv:       M(0x99a5b2,.55,.78),
  concrete:   M(0x6e7278,.94,.02),
  concreteD:  M(0x54585e,.96,.02),
  porc:       M(0xb8bfc4,.34,.05),
  porcBrown:  M(0x7d5a46,.34,.05),
  alum:       M(0xa8b3bc,.32,.92),
  copper:     M(0xb87333,.4,.85),
  tank:       M(0x8d938d,.62,.35),
  tankDark:   M(0x6f7570,.66,.35),
  cabinet:    M(0x9aa3a8,.6,.4),
  black:      M(0x1a1e24,.85,.2),
  rubber:     M(0x23282e,.95,.05),
  wood:       M(0x6b5842,.9,.02),
  glassW:     M(0x2a3a4a,.25,.1,{emissive:0x1a2836,emissiveIntensity:.6}),
  glassLit:   M(0x3a4a5a,.25,.1,{emissive:0xffd9a0,emissiveIntensity:.9}),
  wall:       M(0x8a8f95,.9,.03),
  wallDark:   M(0x5d6268,.9,.03),
  roofM:      M(0x6a7078,.7,.5),
  grid:       M(0xb87333,.5,.8,{emissive:0x552c10,emissiveIntensity:.35}),
  fenceM:     M(0x8f9aa5,.6,.7),
  red:        M(0xc0392b,.7,.1),
  white:      M(0xdde3e8,.8,.05),
  brick:      M(0x7a5b4e,.94,.02),
  brick2:     M(0x6a6560,.94,.02),
  asphalt:    M(0x2c3036,.96,.02),
  greenR:     M(0x3f5a44,.95,.02),
  darkGlass:  M(0x1d2833,.2,.3,{emissive:0x0e1620,emissiveIntensity:.5})
};

/* glowing conductor materials, one per voltage class */
const CONDUCTOR_MATS = {};
function condMat(color){
  if(!CONDUCTOR_MATS[color]) CONDUCTOR_MATS[color] =
    new THREE.MeshStandardMaterial({color:0xb9c4cd, roughness:.34, metalness:.9,
      emissive:new THREE.Color(color), emissiveIntensity:0.28});
  return CONDUCTOR_MATS[color];
}

/* shared unit geometries */
const G_BOX = new THREE.BoxGeometry(1,1,1);
const G_CYL = new THREE.CylinderGeometry(1,1,1,14);
const G_CYL8= new THREE.CylinderGeometry(1,1,1,8);
const G_SPH = new THREE.SphereGeometry(1,12,9);
const G_TOR = new THREE.TorusGeometry(1,0.09,6,20);

/* ------------------------------------------------------------ mesh helpers */
function box(w,h,d,mat,x,y,z,parent){
  const m=new THREE.Mesh(G_BOX,mat); m.scale.set(w,h,d); m.position.set(x||0,y||0,z||0);
  m.castShadow=true; m.receiveShadow=true; if(parent)parent.add(m); return m;
}
function cyl(r,h,mat,x,y,z,parent,seg){
  const m=new THREE.Mesh(seg===8?G_CYL8:G_CYL,mat); m.scale.set(r,h,r); m.position.set(x||0,y||0,z||0);
  m.castShadow=true; m.receiveShadow=true; if(parent)parent.add(m); return m;
}
function sph(r,mat,x,y,z,parent){
  const m=new THREE.Mesh(G_SPH,mat); m.scale.setScalar(r); m.position.set(x||0,y||0,z||0);
  m.castShadow=true; if(parent)parent.add(m); return m;
}
/* a structural member between two points */
const _a=new THREE.Vector3(),_b=new THREE.Vector3(),_mid=new THREE.Vector3();
function member(ax,ay,az,bx,by,bz,w,mat,parent){
  _a.set(ax,ay,az); _b.set(bx,by,bz);
  const len=_a.distanceTo(_b);
  const m=new THREE.Mesh(G_BOX,mat);
  m.position.copy(_mid.copy(_a).add(_b).multiplyScalar(.5));
  m.lookAt(_b); m.scale.set(w,w,len); m.castShadow=true;
  if(parent)parent.add(m); return m;
}
/* rotate a cylinder to lie along an axis */
function pipe(ax,ay,az,bx,by,bz,r,mat,parent){
  _a.set(ax,ay,az); _b.set(bx,by,bz);
  const len=_a.distanceTo(_b);
  const m=new THREE.Mesh(G_CYL8,mat);
  m.position.copy(_mid.copy(_a).add(_b).multiplyScalar(.5));
  m.scale.set(r,len,r);
  m.quaternion.setFromUnitVectors(new THREE.Vector3(0,1,0), _b.clone().sub(_a).normalize());
  m.castShadow=true; if(parent)parent.add(m); return m;
}

/* ---- merge a static group into one mesh per material (big draw-call saver).
       Only valid for groups built at the origin, which is how every builder works. ---- */
function mergeByMaterial(src){
  if(!THREE.BufferGeometry || !THREE.Float32BufferAttribute) return src;
  if(src.updateMatrixWorld) src.updateMatrixWorld(true);
  const buckets=new Map(), keep=[];
  src.traverse(o=>{
    if(!o.isMesh) return;
    const g=o.geometry;
    if(!g||!g.attributes||!g.attributes.position){ keep.push(o); return; }
    let b=buckets.get(o.material);
    if(!b){ b={pos:[],nor:[],uv:[]}; buckets.set(o.material,b); }
    const gg=g.clone(); gg.applyMatrix4(o.matrixWorld);
    const p=gg.attributes.position, nn=gg.attributes.normal, u=gg.attributes.uv, idx=gg.index;
    const push=k=>{ b.pos.push(p.getX(k),p.getY(k),p.getZ(k));
      b.nor.push(nn?nn.getX(k):0, nn?nn.getY(k):1, nn?nn.getZ(k):0);
      b.uv.push(u?u.getX(k):0, u?u.getY(k):0); };
    if(idx){ for(let i=0;i<idx.count;i++) push(idx.getX(i)); }
    else    { for(let i=0;i<p.count;i++) push(i); }
    gg.dispose();
  });
  if(!buckets.size) return src;
  const out=new THREE.Group(); out.userData=src.userData;
  buckets.forEach((b,mat)=>{
    const bg=new THREE.BufferGeometry();
    bg.setAttribute('position',new THREE.Float32BufferAttribute(b.pos,3));
    bg.setAttribute('normal',  new THREE.Float32BufferAttribute(b.nor,3));
    bg.setAttribute('uv',      new THREE.Float32BufferAttribute(b.uv,2));
    const m=new THREE.Mesh(bg,mat); m.castShadow=true; m.receiveShadow=true; out.add(m);
  });
  keep.forEach(o=>out.add(o));
  return out;
}

/* ------------------------------------------- insulator column (one geometry) */
const _lathe = {};
function insulatorGeo(height, sheds, shedR, coreR){
  const key = height+'|'+sheds+'|'+shedR+'|'+coreR;
  if(_lathe[key]) return _lathe[key];
  const pts=[new THREE.Vector2(0,0), new THREE.Vector2(coreR,0)];
  const step=height/sheds;
  for(let i=0;i<sheds;i++){
    const y=i*step;
    pts.push(new THREE.Vector2(coreR, y+step*0.20));
    pts.push(new THREE.Vector2(shedR, y+step*0.46));
    pts.push(new THREE.Vector2(coreR, y+step*0.60));
  }
  pts.push(new THREE.Vector2(coreR,height), new THREE.Vector2(0,height));
  const g=new THREE.LatheGeometry(pts,16); g.computeVertexNormals();
  _lathe[key]=g; return g;
}
function insulator(h,sheds,shedR,coreR,mat,x,y,z,parent){
  const m=new THREE.Mesh(insulatorGeo(h,sheds,shedR,coreR), mat||MAT.porc);
  m.position.set(x||0,y||0,z||0); m.castShadow=true; if(parent)parent.add(m); return m;
}
/* tapered bushing (wider at bottom) */
function bushingGeo(height, sheds, rBot, rTop, core){
  const key='b'+height+'|'+sheds+'|'+rBot+'|'+rTop;
  if(_lathe[key]) return _lathe[key];
  const pts=[new THREE.Vector2(0,0), new THREE.Vector2(core,0)];
  const step=height/sheds;
  for(let i=0;i<sheds;i++){
    const t=i/sheds, y=i*step, sr=rBot+(rTop-rBot)*t;
    pts.push(new THREE.Vector2(core*(1-t*0.3), y+step*0.20));
    pts.push(new THREE.Vector2(sr, y+step*0.46));
    pts.push(new THREE.Vector2(core*(1-t*0.3), y+step*0.60));
  }
  pts.push(new THREE.Vector2(core*0.7,height), new THREE.Vector2(0,height));
  const g=new THREE.LatheGeometry(pts,16); g.computeVertexNormals();
  _lathe[key]=g; return g;
}
function bushing(h,sheds,rB,rT,core,mat,x,y,z,parent){
  const m=new THREE.Mesh(bushingGeo(h,sheds,rB,rT,core), mat||MAT.porcBrown);
  m.position.set(x||0,y||0,z||0); m.castShadow=true; if(parent)parent.add(m); return m;
}
function gradingRing(r,mat,x,y,z,parent){
  const m=new THREE.Mesh(G_TOR, mat||MAT.alum); m.scale.setScalar(r);
  m.rotation.x=Math.PI/2; m.position.set(x,y,z); if(parent)parent.add(m); return m;
}

/* ------------------------------------------------------ procedural textures */
function noiseTex(base, spec, size, count, alpha){
  const c=document.createElement('canvas'); c.width=c.height=size; const x=c.getContext('2d');
  x.fillStyle=base; x.fillRect(0,0,size,size);
  for(let i=0;i<count;i++){
    x.fillStyle=spec[(Math.random()*spec.length)|0];
    x.globalAlpha=alpha;
    const r=1+Math.random()*3;
    x.beginPath(); x.arc(Math.random()*size,Math.random()*size,r,0,7); x.fill();
  }
  const t=new THREE.CanvasTexture(c); t.wrapS=t.wrapT=THREE.RepeatWrapping; return t;
}
function signTex(lines, bg, fg, accent){
  const c=document.createElement('canvas'); c.width=256; c.height=192; const x=c.getContext('2d');
  x.fillStyle=bg; x.fillRect(0,0,256,192);
  x.strokeStyle=accent; x.lineWidth=10; x.strokeRect(5,5,246,182);
  x.fillStyle=accent; x.fillRect(10,10,236,46);
  x.fillStyle=bg; x.font='bold 34px Arial'; x.textAlign='center';
  x.fillText(lines[0],128,45);
  x.fillStyle=fg; x.font='bold 25px Arial';
  for(let i=1;i<lines.length;i++) x.fillText(lines[i],128,88+ (i-1)*32);
  return new THREE.CanvasTexture(c);
}

/* ============================================================== REGISTRATION */
const REG = {};            // component id -> [Object3D]
const PICKABLE = [];
function reg(obj,id){ obj.userData.comp=id; (REG[id]=REG[id]||[]).push(obj); PICKABLE.push(obj); return obj; }
const CONDUCTORS = [];     // {mesh,color,path}
const GLOWABLE = [];       // meshes whose emissive we animate

/* ------------------------------------------------------------- conductors */
function catenary(a,b,sag,n){
  const p=[]; n=n||14;
  for(let i=0;i<=n;i++){ const t=i/n;
    const v=new THREE.Vector3().lerpVectors(a,b,t);
    v.y -= 4*sag*t*(1-t); p.push(v);
  } return p;
}
function conductor(pts,color,radius,path){
  const cp = pts.map(p=>p.isVector3?p:new THREE.Vector3(p[0],p[1],p[2]));
  const curve=new THREE.CatmullRomCurve3(cp,false,'catmullrom',0.0);
  const seg=Math.max(10, cp.length*4);
  const g=new THREE.TubeGeometry(curve,seg,radius||0.075,5,false);
  const m=new THREE.Mesh(g,condMat(color));
  scene.add(m); CONDUCTORS.push({mesh:m,color:color,path:path||null});
  return m;
}
const P=(x,y,z)=>new THREE.Vector3(x,y,z);

/* ============================================================== EQUIPMENT */

/* --- pedestal used under most switchyard apparatus --- */
function pedestal(g,h,w){
  box(w||1.1,0.35,w||1.1,MAT.concrete,0,0.17,0,g);
  box((w||1.1)*0.62,h,(w||1.1)*0.62,MAT.steel,0,0.35+h/2,0,g);
  return 0.35+h;
}

/* --- surge arrester --- */
function arrester(kv){
  const g=new THREE.Group();
  const hv = kv>100;
  const base = pedestal(g, hv?2.2:1.2, hv?1.1:0.8);
  const h = hv?4.6:1.9;
  insulator(h, hv?24:12, hv?0.42:0.26, hv?0.26:0.15, MAT.porc, 0, base, 0, g);
  cyl(hv?0.3:0.18,0.18,MAT.alum,0,base+h+0.09,0,g);
  if(hv) gradingRing(0.95,MAT.alum,0,base+h-0.15,0,g);
  box(0.32,0.4,0.2,MAT.cabinet,0.5,0.55,0,g);         // surge counter
  g.userData.top = base+h+0.18;
  return g;
}

/* --- capacitive voltage transformer --- */
function cvt(){
  const g=new THREE.Group();
  const base=pedestal(g,1.6,1.3);
  insulator(2.4,10,0.52,0.34,MAT.porc,0,base,0,g);
  insulator(2.4,10,0.52,0.34,MAT.porc,0,base+2.45,0,g);
  cyl(0.36,0.3,MAT.alum,0,base+4.95,0,g);
  box(1.2,1.0,0.9,MAT.cabinet,0,base-0.5,0.9,g);      // EMU
  g.userData.top=base+5.1;
  return g;
}

/* --- current transformer (oil filled, top core) --- */
function ct(kv){
  const g=new THREE.Group();
  const hv=kv>100;
  const base=pedestal(g,hv?1.4:0.9,hv?1.4:0.9);
  const h=hv?3.4:1.5;
  insulator(h,hv?16:8,hv?0.48:0.28,hv?0.3:0.17,MAT.porc,0,base,0,g);
  cyl(hv?0.62:0.34,hv?1.0:0.5,MAT.tank,0,base+h+(hv?0.5:0.25),0,g);
  cyl(hv?0.16:0.1,0.35,MAT.alum,0,base+h+(hv?1.15:0.6),0,g);
  box(0.45,0.6,0.3,MAT.cabinet,0.7,0.9,0,g);          // secondary terminal box
  g.userData.top=base+h+(hv?1.3:0.72);
  return g;
}

/* --- 3-pole vertical-break disconnect switch (+ optional ground blade) --- */
function disconnect(kv,phaseGap,withGround,openFrac){
  const g=new THREE.Group();
  const hv=kv>100;
  const fh = hv?4.4:2.6;                      // frame height
  const span = phaseGap*2;
  // frame
  for(let i=-1;i<=1;i++){
    box(0.34,fh,0.34,MAT.steelDark,i*phaseGap,fh/2,0,g);
  }
  member(-phaseGap-0.6,fh,0, phaseGap+0.6,fh,0, 0.3, MAT.steelDark, g);
  box(0.9,0.3,0.9,MAT.concrete,-phaseGap,0.15,0,g);
  box(0.9,0.3,0.9,MAT.concrete,0,0.15,0,g);
  box(0.9,0.3,0.9,MAT.concrete,phaseGap,0.15,0,g);
  const ih = hv?2.3:1.1, gap = hv?2.6:1.4;
  const blades=[];
  for(let i=-1;i<=1;i++){
    const z=i*phaseGap;
    insulator(ih,hv?11:6,hv?0.4:0.24,hv?0.24:0.14,MAT.porc,-gap/2,fh,z,g);
    insulator(ih,hv?11:6,hv?0.4:0.24,hv?0.24:0.14,MAT.porc, gap/2,fh,z,g);
    const pad1=cyl(hv?0.22:0.14,0.14,MAT.alum,-gap/2,fh+ih+0.07,z,g);
    const pad2=cyl(hv?0.22:0.14,0.14,MAT.alum, gap/2,fh+ih+0.07,z,g);
    // hinged blade
    const bl=new THREE.Group(); bl.position.set(-gap/2,fh+ih+0.12,z); g.add(bl);
    const arm=box(gap,0.12,0.22,MAT.alum,gap/2,0,0,bl);
    blades.push(bl);
  }
  // interphase operating pipe + operator box
  pipe(-phaseGap,fh-0.5,0.55,phaseGap,fh-0.5,0.55,0.06,MAT.steel,g);
  box(0.5,0.8,0.4,MAT.cabinet,phaseGap+0.8,0.7,0.5,g);
  g.userData.blades=blades;
  g.userData.setOpen=f=>blades.forEach(b=>b.rotation.z = f*1.25);
  g.userData.setOpen(openFrac||0);
  g.userData.top=fh+ih+0.2;
  // ground blade
  if(withGround){
    for(let i=-1;i<=1;i++){
      const z=i*phaseGap;
      const gb=new THREE.Group(); gb.position.set(gap/2+0.3,fh+ih+0.12,z); g.add(gb);
      box(2.6,0.1,0.16,MAT.copper,1.3,0,0,gb); gb.rotation.z=-1.2;
      pipe(gap/2+0.3,fh,z, gap/2+0.3,0.3,z, 0.05, MAT.copper, g);
    }
  }
  return g;
}

/* --- 230 kV dead-tank SF6 breaker (3 single-phase tanks) --- */
function breaker230(phaseGap){
  const g=new THREE.Group();
  const fh=2.6;
  for(let i=-1;i<=1;i++){
    const z=i*phaseGap;
    box(1.4,0.35,1.4,MAT.concrete,-1.5,0.17,z,g);
    box(1.4,0.35,1.4,MAT.concrete, 1.5,0.17,z,g);
    box(0.4,fh,0.4,MAT.steelDark,-1.5,fh/2+0.35,z,g);
    box(0.4,fh,0.4,MAT.steelDark, 1.5,fh/2+0.35,z,g);
    const ty=fh+0.35+0.75;
    // interrupter tank lying along X
    const t=cyl(0.75,4.4,MAT.tank,0,ty,z,g); t.rotation.z=Math.PI/2;
    cyl(0.78,0.2,MAT.tankDark,-2.1,ty,z,g).rotation.z=Math.PI/2;
    cyl(0.78,0.2,MAT.tankDark, 2.1,ty,z,g).rotation.z=Math.PI/2;
    // bushings (angled slightly outward)
    [-1,1].forEach(s=>{
      const bg=new THREE.Group(); bg.position.set(s*1.5,ty+0.7,z); bg.rotation.z=-s*0.13; g.add(bg);
      cyl(0.55,0.5,MAT.tankDark,0,0.15,0,bg);            // turret + bushing CT
      bushing(3.5,17,0.44,0.3,0.22,MAT.porcBrown,0,0.4,0,bg);
      cyl(0.2,0.2,MAT.alum,0,4.0,0,bg);
      gradingRing(0.62,MAT.alum,0,3.82,0,bg);
    });
    box(0.5,0.7,0.5,MAT.cabinet,0,ty+0.85,z,g);           // density monitor
  }
  box(1.9,2.3,1.3,MAT.cabinet,0,1.15,phaseGap+2.0,g);     // mechanism cabinet
  box(1.9,0.12,1.3,MAT.steelDark,0,2.32,phaseGap+2.0,g);
  g.userData.top=2.6+0.35+0.75+0.7+3.9;
  return g;
}

/* --- 34.5 kV outdoor breaker --- */
function breaker34(phaseGap){
  const g=new THREE.Group();
  box(2.6,0.3,2.2,MAT.concrete,0,0.15,0,g);
  box(2.2,2.4,1.8,MAT.cabinet,0,1.5,0,g);
  box(2.3,0.12,1.9,MAT.steelDark,0,2.76,0,g);
  for(let i=-1;i<=1;i++){
    const z=i*phaseGap;
    bushing(1.15,7,0.24,0.17,0.12,MAT.porcBrown,-0.55,2.8,z,g);
    bushing(1.15,7,0.24,0.17,0.12,MAT.porcBrown, 0.55,2.8,z,g);
    cyl(0.1,0.12,MAT.alum,-0.55,4.0,z,g); cyl(0.1,0.12,MAT.alum,0.55,4.0,z,g);
  }
  box(0.5,0.6,0.3,MAT.black,1.25,1.7,0,g);
  g.userData.top=4.1;
  return g;
}

/* --- 50 MVA 230/34.5 kV power transformer --- */
function powerTransformer(){
  const g=new THREE.Group();
  // containment pit + plinth
  box(14,0.25,11,MAT.concreteD,0,0.12,0,g).receiveShadow=true;
  box(13.6,0.5,10.6,MAT.concrete,0,0.28,0,g);
  box(9.2,0.5,5.6,MAT.concreteD,0,0.55,0,g);
  const TY=0.8;                                  // tank bottom
  const tank = box(8,4.4,4.6,MAT.tank,0,TY+2.2,0,g); reg(tank,'xfmr');
  box(8.2,0.35,4.8,MAT.tankDark,0,TY+4.42,0,g);  // cover flange
  box(8.3,0.3,4.9,MAT.tankDark,0,TY+0.2,0,g);
  // stiffener ribs
  for(let i=-3;i<=3;i++) box(0.16,4.2,4.75,MAT.tankDark,i*1.15,TY+2.2,0,g);
  // ---- HV bushings (west end, on angled turrets) ----
  const hv=new THREE.Group(); g.add(hv); reg(hv,'bushing');
  [-3.2,0,3.2].forEach(z=>{
    cyl(0.55,0.7,MAT.tankDark,-2.6,TY+4.7,z*0.72,hv);
    const bg=new THREE.Group(); bg.position.set(-2.6,TY+5.0,z*0.72); bg.rotation.x = -Math.atan2(z*0.28,4.0); hv.add(bg);
    bushing(4.3,20,0.5,0.33,0.26,MAT.porcBrown,0,0,0,bg);
    cyl(0.22,0.25,MAT.alum,0,4.4,0,bg); gradingRing(0.75,MAT.alum,0,4.15,0,bg);
  });
  // ---- LV bushings (east end) ----
  [-1.7,0,1.7].forEach(z=>{
    cyl(0.4,0.5,MAT.tankDark,2.9,TY+4.65,z,hv);
    bushing(1.7,9,0.32,0.22,0.16,MAT.porcBrown,2.9,TY+4.9,z,hv);
    cyl(0.15,0.18,MAT.alum,2.9,TY+6.65,z,hv);
  });
  bushing(1.2,7,0.24,0.17,0.13,MAT.porcBrown,2.9,TY+4.9,2.6,hv);   // LV neutral
  // ---- radiators + fans ----
  const rad=new THREE.Group(); g.add(rad); reg(rad,'radiator');
  [-1,1].forEach(s=>{
    pipe(-3.2,TY+3.9,s*2.35,3.2,TY+3.9,s*2.35,0.14,MAT.tankDark,rad);
    pipe(-3.2,TY+0.9,s*2.35,3.2,TY+0.9,s*2.35,0.14,MAT.tankDark,rad);
    for(let i=0;i<11;i++){
      const x=-3.0+i*0.6;
      box(0.14,3.1,1.5,MAT.tankDark,x,TY+2.4,s*3.05,rad);
    }
    for(let i=0;i<3;i++){
      const x=-2.2+i*2.2;
      cyl(0.5,0.3,MAT.black,x,TY+0.45,s*3.05,rad);
      cyl(0.46,0.1,MAT.steelDark,x,TY+0.62,s*3.05,rad);
    }
  });
  // ---- conservator + Buchholz ----
  const cons=new THREE.Group(); g.add(cons); reg(cons,'conservator');
  const ct1=cyl(0.75,5.4,MAT.tank,-1.6,TY+6.2,-2.9,cons); ct1.rotation.x=Math.PI/2;
  cyl(0.77,0.15,MAT.tankDark,-1.6,TY+6.2,-0.25,cons).rotation.x=Math.PI/2;
  cyl(0.77,0.15,MAT.tankDark,-1.6,TY+6.2,-5.55,cons).rotation.x=Math.PI/2;
  box(0.5,0.5,0.5,MAT.tankDark,-1.6,TY+7.0,-2.9,cons);
  pipe(-1.6,TY+5.5,-2.9, -1.6,TY+4.6,-1.2, 0.16, MAT.tankDark, cons);
  cyl(0.3,0.45,MAT.tankDark,-1.6,TY+5.1,-2.0,cons);              // Buchholz body
  cyl(0.42,0.9,MAT.white,-4.3,TY+4.0,-2.4,cons);                 // silica gel breather
  box(0.35,0.3,0.25,MAT.red,-1.1,TY+6.2,-0.4,cons);              // oil level gauge
  // ---- OLTC ----
  const oltc=new THREE.Group(); g.add(oltc); reg(oltc,'oltc');
  box(1.6,3.4,1.9,MAT.tankDark,-4.6,TY+1.9,0,oltc);
  box(1.3,1.5,1.1,MAT.cabinet,-5.5,TY+1.3,1.3,oltc);
  cyl(0.55,0.9,MAT.tankDark,-4.6,TY+4.0,0,oltc);
  box(0.4,0.5,0.35,MAT.red,-5.4,TY+2.9,0,oltc);
  // ---- marshalling / control cabinet + nameplate ----
  box(1.4,2.0,0.9,MAT.cabinet,2.2,TY+1.0,-2.75,g);
  box(0.9,0.6,0.06,MAT.white,0,TY+3.0,2.32,g);
  // wheels & rails
  [-1,1].forEach(s=>[-2.8,2.8].forEach(x=>{ const w=cyl(0.32,0.3,MAT.black,x,0.68,s*1.9,g); w.rotation.x=Math.PI/2; }));
  reg(g,'xfmr');
  return g;
}

/* --- bus support post insulator --- */
function busPost(h){
  const g=new THREE.Group();
  box(0.8,0.3,0.8,MAT.concrete,0,0.15,0,g);
  box(0.34,h-2.2,0.34,MAT.steelDark,0,(h-2.2)/2+0.3,0,g);
  insulator(1.9,9,0.36,0.22,MAT.porc,0,h-2.2+0.3,0,g);
  cyl(0.2,0.15,MAT.alum,0,h-0.22,0,g);
  return g;
}

/* --- lattice tower, double circuit --- */
function latticeTower(h){
  const g=new THREE.Group();
  const S=MAT.galv;
  const waist=h*0.52, baseH=6.2, topH=1.7;
  const halfAt=y=>y<waist? baseH+(topH-baseH)*(y/waist) : topH;
  const levels=[]; const n=9;
  for(let i=0;i<=n;i++) levels.push(waist*i/n);
  for(let i=n+1;i<=n+5;i++) levels.push(waist+(h-waist)*((i-n)/5));
  const corners=y=>{const s=halfAt(y);return [[s,s],[s,-s],[-s,-s],[-s,s]];};
  for(let i=0;i<levels.length-1;i++){
    const y0=levels[i],y1=levels[i+1],c0=corners(y0),c1=corners(y1);
    for(let k=0;k<4;k++){
      member(c0[k][0],y0,c0[k][1], c1[k][0],y1,c1[k][1], 0.19, S, g);      // legs
      const k2=(k+1)%4;
      member(c1[k][0],y1,c1[k][1], c1[k2][0],y1,c1[k2][1], 0.13, S, g);    // horizontals
      member(c0[k][0],y0,c0[k][1], c1[k2][0],y1,c1[k2][1], 0.1, S, g);     // X brace
      member(c0[k2][0],y0,c0[k2][1], c1[k][0],y1,c1[k][1], 0.1, S, g);
    }
  }
  // crossarms — 3 levels, both sides = 2 circuits
  const arms=[{y:h*0.56,l:7.4},{y:h*0.73,l:8.6},{y:h*0.89,l:7.0}];
  const pts=[];
  arms.forEach(a=>{
    [-1,1].forEach(s=>{
      const tipZ=s*a.l;
      member(0,a.y,s*halfAt(a.y), 0,a.y,tipZ, 0.16, S, g);
      member(0,a.y+2.4,0, 0,a.y,tipZ*0.98, 0.11, S, g);
      member(0,a.y,s*halfAt(a.y)*0.6, 0,a.y-1.6,tipZ*0.55, 0.09, S, g);
      // insulator string
      for(let i=0;i<7;i++) sph(0.2,MAT.porc,0,a.y-0.35-i*0.34,tipZ,g);
      pts.push(new THREE.Vector3(0,a.y-0.35-7*0.34,tipZ));
    });
  });
  // shield wire peaks
  [-1,1].forEach(s=>{ member(0,h-3,s*1.4, 0,h,s*2.6,0.13,S,g); });
  g.userData.attach=pts;   // 6 conductor attachment points
  g.userData.shield=[new THREE.Vector3(0,h,-2.6),new THREE.Vector3(0,h,2.6)];
  return mergeByMaterial(g);
}

/* --- wood distribution pole --- */
function woodPole(h,arms){
  const g=new THREE.Group();
  cyl(0.19,h,MAT.wood,0,h/2,0,g,8);
  const pts=[];
  if(arms!==0){
    box(0.16,0.18,3.4,MAT.wood,0,h-0.9,0,g);
    [-1.4,0,1.4].forEach(z=>{
      insulator(0.42,4,0.17,0.09,MAT.porcBrown,0,h-0.8,z,g);
      pts.push(new THREE.Vector3(0,h-0.34,z));
    });
    box(0.14,0.14,2.6,MAT.wood,0,h-2.3,0,g);   // neutral / secondary rack
  }
  g.userData.attach=pts;
  g.userData.h=h;
  return g;
}

/* --- control building with removable roof + full interior --- */
let BUILDING_ROOF=null, BUILDING_WALLS=[];
function controlBuilding(w,d,h){
  const g=new THREE.Group();
  box(w+2.4,0.4,d+2.4,MAT.concreteD,0,0.2,0,g);
  const t=0.3;
  const wallN=box(w,h,t,MAT.wall,0,h/2+0.4,-d/2,g);
  const wallS=box(w,h,t,MAT.wall,0,h/2+0.4, d/2,g);
  const wallE=box(t,h,d,MAT.wall, w/2,h/2+0.4,0,g);
  const wallW=box(t,h,d,MAT.wall,-w/2,h/2+0.4,0,g);
  BUILDING_WALLS=[wallS,wallE];
  box(w,0.1,d,MAT.concrete,0,0.42,0,g).receiveShadow=true;
  // banded facade
  box(w+0.1,0.5,d+0.1,MAT.wallDark,0,0.75,0,g);
  // windows on north face
  for(let i=-2;i<=2;i++) box(1.5,1.1,0.1,MAT.glassW,i*3.4,2.9,-d/2-0.16,g);
  // door
  box(1.4,2.4,0.14,MAT.steelDark,-w/2+3,1.6,-d/2-0.16,g);
  box(1.4,0.15,1.6,MAT.concreteD,-w/2+3,0.45,-d/2-0.9,g);
  // roof (hidden in control-room mode)
  const roof=new THREE.Group();
  box(w+0.9,0.35,d+0.9,MAT.roofM,0,h+0.55,0,roof);
  box(w+0.6,0.5,0.35,MAT.wallDark,0,h+0.95,-d/2-0.2,roof);
  box(w+0.6,0.5,0.35,MAT.wallDark,0,h+0.95, d/2+0.2,roof);
  box(2.2,0.9,1.8,MAT.cabinet,w/2-3.5,h+1.1,1.5,roof);          // HVAC
  cyl(0.05,4.5,MAT.steelDark,-w/2+1.2,h+2.9,-d/2+1,roof);        // whip antenna
  g.add(roof); BUILDING_ROOF=roof;
  g.userData.roof=roof;
  return g;
}
function panelRow(n,label){
  const g=new THREE.Group();
  for(let i=0;i<n;i++){
    const p=new THREE.Group(); p.position.x=i*0.85; g.add(p);
    box(0.8,2.2,0.7,MAT.cabinet,0,1.1,0,p);
    box(0.76,1.9,0.03,MAT.black,0,1.2,0.36,p);
    // relay faces
    for(let k=0;k<3;k++){
      box(0.5,0.3,0.03,MAT.darkGlass,0,1.85-k*0.5,0.38,p);
      const led=box(0.045,0.045,0.02,MAT.white,-0.19,1.85-k*0.5+0.1,0.4,p);
      led.material=new THREE.MeshStandardMaterial({color:0x0f1d14,emissive:0x3BD97F,emissiveIntensity:1.6});
      GLOWABLE.push({m:led,base:1.6,kind:'led'});
      const led2=box(0.045,0.045,0.02,MAT.white,-0.10,1.85-k*0.5+0.1,0.4,p);
      led2.material=new THREE.MeshStandardMaterial({color:0x2a0f12,emissive:0xFF3A46,emissiveIntensity:0.25});
      p.userData.trip=led2;
    }
    box(0.7,0.12,0.02,MAT.steelDark,0,0.35,0.37,p);
  }
  return g;
}

/* --- perimeter fence --- */
const DANGER_TEX = null;
function fenceRun(x0,z0,x1,z1,gate){
  const g=new THREE.Group();
  const dx=x1-x0, dz=z1-z0, len=Math.hypot(dx,dz), n=Math.max(2,Math.round(len/3));
  for(let i=0;i<=n;i++){
    const t=i/n, x=x0+dx*t, z=z0+dz*t;
    cyl(0.06,2.4,MAT.fenceM,x,1.2,z,g,8);
    member(x,2.4,z, x+ (dz/len)*0.35, 2.75, z-(dx/len)*0.35, 0.05, MAT.fenceM, g);
  }
  // mesh panel as a thin translucent box
  const mid=[(x0+x1)/2,(z0+z1)/2];
  const mesh=new THREE.Mesh(G_BOX,new THREE.MeshStandardMaterial({color:0x8f9aa5,roughness:.6,metalness:.7,transparent:true,opacity:0.28,side:THREE.DoubleSide}));
  mesh.position.set(mid[0],1.25,mid[1]); mesh.scale.set(len,2.3,0.04);
  mesh.rotation.y=Math.atan2(dx,dz)+Math.PI/2;
  g.add(mesh);
  // 3 barbed strands
  for(let k=0;k<3;k++) pipe(x0,2.5+k*0.12,z0,x1,2.5+k*0.12,z1,0.02,MAT.fenceM,g);
  return mergeByMaterial(g);
}
function dangerSign(x,y,z,ry){
  const tex=signTex(['DANGER','HIGH VOLTAGE','KEEP OUT'],'#f2f2ee','#1b1b1b','#c62828');
  const m=new THREE.Mesh(new THREE.PlaneGeometry(1.2,0.9), new THREE.MeshStandardMaterial({map:tex,roughness:.85,side:THREE.DoubleSide}));
  m.position.set(x,y,z); m.rotation.y=ry||0; return m;
}

/* --- capacitor bank --- */
function capBank(){
  const g=new THREE.Group();
  box(9,0.3,5,MAT.concrete,0,0.15,0,g);
  for(let s=-1;s<=1;s+=2){
    box(0.3,4.2,0.3,MAT.steelDark,-3.8,2.2,s*1.9,g);
    box(0.3,4.2,0.3,MAT.steelDark, 3.8,2.2,s*1.9,g);
    box(8.2,0.22,0.22,MAT.steelDark,0,4.2,s*1.9,g);
  }
  for(let r=0;r<3;r++) for(let c=0;c<6;c++){
    box(0.5,0.95,0.28,MAT.steelDark,-2.6+c*1.05,1.3+r*1.2,-1.0,g);
    box(0.5,0.95,0.28,MAT.steelDark,-2.6+c*1.05,1.3+r*1.2, 1.0,g);
    insulator(0.3,3,0.12,0.06,MAT.porcBrown,-2.6+c*1.05,1.8+r*1.2,-1.2,g);
  }
  [-1.6,0,1.6].forEach(z=>insulator(1.0,5,0.22,0.12,MAT.porc,-4.4,4.4,z,g));
  box(1.2,1.8,0.9,MAT.cabinet,4.6,0.9,0,g);      // cap control
  const o=mergeByMaterial(g); reg(o,'capbank');
  return o;
}

/* --- customer buildings --- */
function house(w,d,hgt,col){
  const g=new THREE.Group();
  box(w,hgt,d,col||MAT.brick,0,hgt/2,0,g);
  const roof=new THREE.Mesh(new THREE.ConeGeometry(Math.max(w,d)*0.78,2.3,4),MAT.wallDark);
  roof.position.y=hgt+1.15; roof.rotation.y=Math.PI/4; roof.castShadow=true; g.add(roof);
  for(let i=-1;i<=1;i+=2) box(0.9,0.9,0.06,MAT.glassLit,i*w*0.26,hgt*0.6,d/2+0.04,g);
  box(0.85,1.9,0.08,MAT.wood,0,0.95,d/2+0.04,g);
  box(0.5,1.6,0.5,MAT.brick2,w*0.3,hgt+1.6,0,g);
  return mergeByMaterial(g);
}
function officeBlock(){
  const g=new THREE.Group();
  box(16,13,12,MAT.wallDark,0,6.5,0,g);
  for(let f=0;f<4;f++) for(let i=-3;i<=3;i++){
    box(1.5,1.5,0.08,MAT.glassLit,i*2.1,2.2+f*3.1,6.05,g);
    box(0.08,1.5,1.5,MAT.glassLit,8.05,2.2+f*3.1,i*1.5,g);
  }
  box(17,0.6,13,MAT.wall,0,13.3,0,g);
  box(3,0.4,2,MAT.cabinet,4,13.8,3,g);
  box(4,2.6,0.3,MAT.darkGlass,0,1.3,6.1,g);
  return mergeByMaterial(g);
}
function factory(){
  const g=new THREE.Group();
  box(34,11,20,MAT.wall,0,5.5,0,g);
  for(let i=0;i<5;i++){
    const r=new THREE.Mesh(new THREE.CylinderGeometry(3.4,3.4,20,10,1,false,0,Math.PI),MAT.roofM);
    r.rotation.z=Math.PI/2; r.position.set(-13.6+i*6.8,11,0); r.castShadow=true; g.add(r);
  }
  cyl(1.5,26,MAT.brick2,-19,13,-6,g);
  cyl(1.7,1.2,MAT.steelDark,-19,26.2,-6,g);
  for(let i=-4;i<=4;i++) box(1.6,2.2,0.1,MAT.glassLit,i*3.2,6.5,10.06,g);
  box(6,4.5,0.3,MAT.steelDark,10,2.25,10.1,g);
  box(6,1.4,5,MAT.cabinet,20,3,-4,g);
  return mergeByMaterial(g);
}
function padMount(w,label){
  const g=new THREE.Group();
  box(w+1.4,0.25,w+0.4,MAT.concrete,0,0.12,0,g);
  box(w,1.9,w*0.62,MAT.greenR,0,1.0,0,g);
  box(w+0.12,0.12,w*0.66,MAT.greenR,0,1.95,0,g);
  box(w*0.42,1.3,0.05,MAT.wallDark,-w*0.24,0.95,w*0.32,g);
  box(w*0.42,1.3,0.05,MAT.wallDark, w*0.24,0.95,w*0.32,g);
  cyl(0.16,0.5,MAT.black,0,2.2,0,g);
  return mergeByMaterial(g);
}
function streetLight(h){
  const g=new THREE.Group();
  cyl(0.13,h,MAT.steelDark,0,h/2,0,g,8);
  const arm=member(0,h,0, 0,h+0.4,2.2,0.12,MAT.steelDark,g);
  const head=box(0.7,0.18,0.35,MAT.cabinet,0,h+0.32,2.4,g);
  const lamp=box(0.6,0.06,0.3,MAT.white,0,h+0.21,2.4,g);
  lamp.material=new THREE.MeshStandardMaterial({color:0xfff3d0,emissive:0xffe0a0,emissiveIntensity:2.2});
  GLOWABLE.push({m:lamp,base:2.2,kind:'lamp'});
  g.userData.lamp=lamp;
  return g;
}
function evCharger(){
  const g=new THREE.Group();
  box(14,0.2,9,MAT.asphalt,0,0.1,0,g);
  box(15,0.3,10,MAT.concrete,0,0.05,0,g);
  for(let i=-1;i<=1;i+=2)for(let k=0;k<2;k++){
    const x=i*4.2, z=-2+k*4.5;
    box(0.9,1.9,0.55,MAT.wall,x,0.95,z,g);
    const scr=box(0.62,0.5,0.06,MAT.white,x,1.55,z+0.31,g);
    scr.material=new THREE.MeshStandardMaterial({color:0x0a2030,emissive:0x35C9E8,emissiveIntensity:1.4});
    GLOWABLE.push({m:scr,base:1.4,kind:'screen'});
    box(0.16,0.9,0.16,MAT.black,x+0.5,1.3,z,g);
  }
  for(let i=-1;i<=1;i+=2){ cyl(0.14,5.5,MAT.steelDark,i*6.6,2.75,0,g,8); box(13.6,0.25,7,MAT.roofM,0,5.6,0,g); }
  return g;
}
/* --- generating station --- */
function generatingStation(){
  const g=new THREE.Group();
  box(46,20,24,MAT.wall,0,10,0,g);
  box(47,1.2,25,MAT.roofM,0,20.6,0,g);
  for(let i=-6;i<=6;i++) box(2.2,7,0.15,MAT.glassLit,i*3.4,12,12.1,g);
  cyl(2.6,44,MAT.brick2,-16,22,-16,g); cyl(2.9,1.6,MAT.steelDark,-16,44.5,-16,g);
  // hyperbolic-ish cooling tower
  const ct=new THREE.Mesh(new THREE.CylinderGeometry(9,13,26,18,1,true),new THREE.MeshStandardMaterial({color:0x8b9099,roughness:.95,side:THREE.DoubleSide}));
  ct.position.set(22,13,-22); ct.castShadow=true; g.add(ct);
  const steam=new THREE.Mesh(new THREE.SphereGeometry(8,10,8),new THREE.MeshStandardMaterial({color:0xdfe8f2,transparent:true,opacity:0.16,roughness:1}));
  steam.position.set(22,32,-22);
  // GSU transformer + small switchyard
  const gsu=new THREE.Group(); gsu.position.set(30,0,6); g.add(gsu);
  box(7,4,4,MAT.tank,0,2.4,0,gsu);
  [-1.3,0,1.3].forEach(z=>bushing(3.4,16,0.42,0.28,0.22,MAT.porcBrown,1.5,4.4,z,gsu));
  [-1.3,0,1.3].forEach(z=>bushing(1.3,7,0.24,0.16,0.12,MAT.porcBrown,-2.4,4.4,z,gsu));
  for(let i=0;i<6;i++) box(0.12,2.6,1.2,MAT.tankDark,-2+i*0.7,2.2,2.4,gsu);
  // takeoff gantry
  const gt=new THREE.Group(); gt.position.set(42,0,6); g.add(gt);
  [-6,6].forEach(z=>{ box(0.7,17,0.7,MAT.galv,0,8.5,z,gt); box(1.6,0.5,1.6,MAT.concrete,0,0.25,z,gt); });
  box(0.6,0.6,13,MAT.galv,0,16.6,0,gt);
  const out=mergeByMaterial(g); out.add(steam); out.userData.steam=steam;
  reg(out,'gen');
  return out;
}

/* ========================================================= LAYOUT CONSTANTS */
const BUSX=[-8,-4,0];               // 230 kV bus phase positions (x)
const BUS_Y=8.5, BAY_Y=11.8, PHG=4.2;
const LINE_LANE=[-26,26];           // incoming line bay centre lines (z)
const XF_LANE=[-12,12];             // transformer bay centre lines (z)
const FEN={x0:-60,x1:54,z0:-42,z1:42};
const MVX=[32.2,33.8,35.4], MV_Y=5.5;
const FDR_Z=[-24,-10,4,18], FPG=1.6;
const TOWER_X=[-172,-138,-106,-80], TOWER_H=38;

const FLOW=[];   // {id,pts,color,speed}
function flow(id,pts,color,speed){ FLOW.push({id,pts:pts.map(p=>p.isVector3?p:P(p[0],p[1],p[2])),color,speed:speed||1}); }

/* ================================================================== GROUND */
(function ground(){
  const gt=noiseTex('#242b25',['#2c3429','#1e241f','#333c30'],256,2600,.5); gt.repeat.set(60,60);
  const gp=new THREE.Mesh(new THREE.PlaneGeometry(1400,1400),
    new THREE.MeshStandardMaterial({map:gt,roughness:1,metalness:0}));
  gp.rotation.x=-Math.PI/2; gp.receiveShadow=true; scene.add(gp);

  const rt=noiseTex('#3b4048',['#4a505a','#2f343b','#565d66'],256,4200,.6); rt.repeat.set(26,20);
  const yard=new THREE.Mesh(new THREE.PlaneGeometry(FEN.x1-FEN.x0+4,FEN.z1-FEN.z0+4),
    new THREE.MeshStandardMaterial({map:rt,roughness:1,metalness:0}));
  yard.rotation.x=-Math.PI/2; yard.position.set((FEN.x0+FEN.x1)/2,0.03,0);
  yard.receiveShadow=true; scene.add(yard); reg(yard,'yard');

  // cable trenches
  const tr=new THREE.Group(); scene.add(tr); reg(tr,'yard');
  [[-45,45,-4.6],[ -45,45,4.6],[6,46,-29]].forEach(t=>{
    box(t[1]-t[0],0.35,0.9,MAT.concreteD,(t[0]+t[1])/2,0.18,t[2],tr);
    box(t[1]-t[0],0.1,0.75,MAT.black,(t[0]+t[1])/2,0.34,t[2],tr);
  });
  box(0.9,0.35,26,MAT.concreteD,17.5,0.18,-17,tr);

  // access road + gate apron
  const road=new THREE.Mesh(new THREE.PlaneGeometry(8,26),MAT.asphalt);
  road.rotation.x=-Math.PI/2; road.position.set(-20,0.05,-42); scene.add(road);
  const road2=new THREE.Mesh(new THREE.PlaneGeometry(70,7),MAT.asphalt);
  road2.rotation.x=-Math.PI/2; road2.position.set(-2,0.05,-36); scene.add(road2);
  const hiway=new THREE.Mesh(new THREE.PlaneGeometry(150,9),MAT.asphalt);
  hiway.rotation.x=-Math.PI/2; hiway.position.set(120,0.05,34); scene.add(hiway);
})();

/* ---------------------------------------------------------- grounding grid */
const GRID_GRP=new THREE.Group(); GRID_GRP.visible=false; scene.add(GRID_GRP); reg(GRID_GRP,'gnd_grid');
(function(){
  const y=-0.55;
  for(let x=FEN.x0;x<=FEN.x1;x+=6) pipe(x,y,FEN.z0,x,y,FEN.z1,0.09,MAT.grid,GRID_GRP);
  for(let z=FEN.z0;z<=FEN.z1;z+=6) pipe(FEN.x0,y,z,FEN.x1,y,z,0.09,MAT.grid,GRID_GRP);
  for(let x=FEN.x0+6;x<FEN.x1;x+=18) for(let z=FEN.z0+6;z<FEN.z1;z+=18){
    pipe(x,y,z,x,-3.2,z,0.11,MAT.grid,GRID_GRP);           // ground rods
    pipe(x,y,z,x,0.4,z,0.07,MAT.grid,GRID_GRP);            // risers
  }
  const gp=new THREE.Mesh(new THREE.PlaneGeometry(FEN.x1-FEN.x0,FEN.z1-FEN.z0),
    new THREE.MeshBasicMaterial({color:0xb87333,transparent:true,opacity:0.06}));
  gp.rotation.x=-Math.PI/2; gp.position.set((FEN.x0+FEN.x1)/2,-0.5,0);
  const merged=mergeByMaterial(GRID_GRP);
  while(GRID_GRP.children.length) GRID_GRP.remove(GRID_GRP.children[0]);
  while(merged.children.length) GRID_GRP.add(merged.children[0]);
  GRID_GRP.add(gp);
})();

/* -------------------------------------------------------- fence & signage */
(function(){
  const f=new THREE.Group(); scene.add(f); reg(f,'fence');
  f.add(fenceRun(FEN.x0,FEN.z0,FEN.x1,FEN.z0));
  f.add(fenceRun(FEN.x0,FEN.z1,FEN.x1,FEN.z1));
  f.add(fenceRun(FEN.x0,FEN.z0,FEN.x0,FEN.z1));
  f.add(fenceRun(FEN.x1,FEN.z0,FEN.x1,FEN.z1));
  // gate
  box(0.16,2.4,5.5,MAT.fenceM,-24,1.2,FEN.z0,f);
  box(0.16,2.4,5.5,MAT.fenceM,-16,1.2,FEN.z0,f);
  [[-30,-42,0],[0,-42,0],[30,-42,0],[-60,-20,Math.PI/2],[-60,20,Math.PI/2],
   [54,-20,Math.PI/2],[54,20,Math.PI/2],[-20,42,Math.PI],[20,42,Math.PI]].forEach(s=>{
    f.add(dangerSign(s[0],1.6,s[1],s[2]));
  });
})();

/* ------------------------------------------------------ yard lighting masts */
(function(){
  function mast(){
    const g=new THREE.Group();
    cyl(0.26,16,MAT.galv,0,8,0,g,8);
    box(0.9,0.5,0.9,MAT.concrete,0,0.25,0,g);
    box(2.8,0.28,1.0,MAT.steelDark,0,16.15,0.45,g);
    for(let i=-1;i<=1;i++){
      const l=box(0.72,0.16,0.5,MAT.white,i*0.9,15.92,0.45,g);
      l.material=new THREE.MeshStandardMaterial({color:0xfff4dd,emissive:new THREE.Color(0xffe2b0),emissiveIntensity:2.4});
    }
    return g;
  }
  [[-56,-38],[-56,38],[50,-38],[50,38],[-4,-39],[-4,39],[26,-39]].forEach(p=>{
    const m=mast(); m.position.set(p[0],0,p[1]); scene.add(m); reg(m,'yard');
  });
})();

/* ================================================ GENERATING STATION + LINE */
const genGrp=generatingStation(); genGrp.position.set(-250,0,0); scene.add(genGrp);
flow('gen',[[-232,9,6],[-224,5.5,6],[-215,6.5,6],[-209,15,6]],V.GEN,1.0);

const towers=[];
TOWER_X.forEach(x=>{
  const t=latticeTower(TOWER_H); t.position.set(x,0,0); scene.add(t); reg(t,'tower'); towers.push(t);
});
// takeoff (dead-end) structures, one per incoming line bay
const takeoffs=[];
LINE_LANE.forEach((lane,li)=>{
  const g=new THREE.Group(); g.position.set(-52,0,lane); scene.add(g); reg(g,'takeoff'); takeoffs.push(g);
  [-1,1].forEach(s=>{ box(1.0,14,1.0,MAT.galv,0,7,s*(PHG+2.6),g); box(2,0.6,2,MAT.concrete,0,0.3,s*(PHG+2.6),g); });
  box(0.8,0.8,2*(PHG+2.6)+1,MAT.galv,0,13.6,0,g);
  box(0.5,0.5,2*(PHG+2.6),MAT.galv,0,11.2,0,g);
  member(0,13.6,-(PHG+2.6), 0,11.2,0,0.3,MAT.galv,g);
  member(0,13.6, (PHG+2.6), 0,11.2,0,0.3,MAT.galv,g);
  box(0.4,3.5,0.4,MAT.galv,0,15.6,0,g);                   // shield mast
  [-1,0,1].forEach(i=>{                                    // dead-end strings
    for(let k=0;k<9;k++) sph(0.2,MAT.porc,-0.35*k-0.4,13.1,i*PHG,g);
  });
});

/* transmission conductors: 2 circuits × 3 phases along the tower line */
(function(){
  const nodes=[P(-208,16.6,6),P(-208,16.6,-6)];   // gantry attach (circuit2,circuit1)
  const chains=[[],[]];                            // per circuit, per phase polylines
  for(let c=0;c<2;c++) for(let p=0;p<3;p++) chains[c][p]=[];
  // start at gantry
  for(let c=0;c<2;c++) for(let p=0;p<3;p++)
    chains[c][p].push(P(-208,16.6+(p-1)*1.6, c===0? -6+(p-1)*1.2 : 6+(p-1)*1.2));
  towers.forEach(t=>{
    const a=t.userData.attach;   // order: L1(-z),L1(+z),L2(-z),L2(+z),L3(-z),L3(+z)
    for(let p=0;p<3;p++){
      chains[0][p].push(P(t.position.x,a[p*2].y,a[p*2].z));
      chains[1][p].push(P(t.position.x,a[p*2+1].y,a[p*2+1].z));
    }
  });
  // into the takeoff structures
  for(let p=0;p<3;p++){
    chains[0][p].push(P(-52,13.1,LINE_LANE[0]+(p-1)*PHG));
    chains[1][p].push(P(-52,13.1,LINE_LANE[1]+(p-1)*PHG));
  }
  let repr=null;
  for(let c=0;c<2;c++) for(let p=0;p<3;p++){
    const ch=chains[c][p]; const all=[];
    for(let i=0;i<ch.length-1;i++){
      const span=ch[i].distanceTo(ch[i+1]);
      const pts=catenary(ch[i],ch[i+1],Math.min(2.6,span*0.055),10);
      if(i>0) pts.shift();
      all.push(...pts);
    }
    conductor(all,V.HV,0.085,'tl');
    if(c===0&&p===1) repr=all;
  }
  // shield wires
  const sh=[P(-208,18,0)]; towers.forEach(t=>sh.push(P(t.position.x,TOWER_H,0)));
  sh.push(P(-52,15.6,LINE_LANE[0]));
  const sall=[]; for(let i=0;i<sh.length-1;i++){const pts=catenary(sh[i],sh[i+1],1.6,8); if(i>0)pts.shift(); sall.push(...pts);}
  const shm=conductor(sall,0x556070,0.05,'shield'); shm.material=MAT.steelDark;
  flow('tl',repr.filter((_,i)=>i%3===0),V.HV,0.85);
})();

/* ============================================== 230 kV LINE BAYS (2 circuits) */
const CLEAR_GRP=new THREE.Group(); CLEAR_GRP.visible=false; scene.add(CLEAR_GRP); reg(CLEAR_GRP,'clearance');
const clrMat=new THREE.MeshBasicMaterial({color:0xFF7A29,transparent:true,opacity:0.055,side:THREE.DoubleSide,depthWrite:false});
function clearZone(x,y,z,r,h){ const m=new THREE.Mesh(G_CYL,clrMat); m.scale.set(r,h,r); m.position.set(x,y,z); CLEAR_GRP.add(m); }

const BAYCB=[];   // 230 kV bay breakers
LINE_LANE.forEach((lane,li)=>{
  const bg=new THREE.Group(); scene.add(bg);
  // apparatus
  for(let p=0;p<3;p++){
    const z=lane+(p-1)*PHG;
    const a=arrester(230); a.position.set(-46,0,z); bg.add(a); reg(a,'arrester_hv');
    const c=cvt();        c.position.set(-42,0,z); bg.add(c); reg(c,'cvt');
    clearZone(-46,6,z,2.1,9); clearZone(-24,7,z,2.1,10);
  }
  const d1=disconnect(230,PHG,true,0); d1.position.set(-37,0,lane); bg.add(d1); reg(d1,'disc_line');
  const gsw=new THREE.Group(); gsw.position.set(-34.4,0,lane); bg.add(gsw); reg(gsw,'gsw');
  for(let p=0;p<3;p++){ const z=lane+(p-1)*PHG;
    box(0.28,4.6,0.28,MAT.steelDark,0,2.3,z-lane,gsw);
    pipe(0,4.6,z-lane,0,0.3,z-lane,0.06,MAT.copper,gsw);
    box(1.9,0.1,0.14,MAT.copper,0.9,4.7,z-lane,gsw).rotation.z=-1.15;
  }
  box(0.45,0.7,0.35,MAT.cabinet,0.9,0.6,PHG+1,gsw);
  for(let p=0;p<3;p++){ const c=ct(230); c.position.set(-30,0,lane+(p-1)*PHG); bg.add(c); reg(c,'ct_hv'); }
  const cb=breaker230(PHG); cb.position.set(-24,0,lane); bg.add(cb); reg(cb,'cb_hv'); BAYCB.push(cb);
  const d2=disconnect(230,PHG,false,0); d2.position.set(-14,0,lane); bg.add(d2); reg(d2,'disc_bus');

  // conductors, phase by phase
  for(let p=0;p<3;p++){
    const z=lane+(p-1)*PHG;
    conductor(catenary(P(-52,13.1,z),P(-37.65,6.9,z),0.9,10),V.HV,0.08,'bay'+li);
    conductor([P(-46,10.6,z),P(-46,7.33,z)],V.HV,0.07,'bay'+li);
    conductor([P(-42,9.35,z),P(-42,7.05,z)],V.HV,0.07,'bay'+li);
    conductor(catenary(P(-36.35,6.9,z),P(-30,6.45,z),0.25,6),V.HV,0.08,'bay'+li);
    conductor(catenary(P(-30,6.45,z),P(-25.5,8.3,z),0.2,6),V.HV,0.08,'bay'+li);
    conductor(catenary(P(-22.5,8.3,z),P(-15.3,6.9,z),0.35,8),V.HV,0.08,'bay'+li);
    conductor([P(-12.7,6.9,z),P(BUSX[p],BUS_Y,z)],V.HV,0.08,'bay'+li);
  }
  if(li===0) flow('bay',[[-52,13.1,lane],[-37.6,6.9,lane],[-30,6.45,lane],[-25.5,8.3,lane],
                        [-22.5,8.3,lane],[-15.3,6.9,lane],[-12.7,6.9,lane],[BUSX[1],BUS_Y,lane]],V.HV,1.0);
});

/* =========================================================== 230 kV BUSBARS */
(function(){
  const segs=[{id:'busA',z0:-31,z1:-6},{id:'busB',z0:6,z1:31}];
  segs.forEach(s=>{
    const g=new THREE.Group(); scene.add(g); reg(g,s.id);
    for(let p=0;p<3;p++){
      conductor([P(BUSX[p],BUS_Y,s.z0),P(BUSX[p],BUS_Y,s.z1)],V.HV,0.12,s.id);
      clearZone(BUSX[p],BUS_Y-4,(s.z0+s.z1)/2,2.1,0.2);
      for(let z=s.z0+1;z<=s.z1-1;z+=8){
        const bp=busPost(BUS_Y); bp.position.set(BUSX[p],0,z); g.add(bp);
      }
    }
    // gantry frames over the bus
    for(let z=s.z0+3;z<=s.z1-3;z+=12){
      box(0.5,BUS_Y+3.5,0.5,MAT.galv,BUSX[0]-2.5,(BUS_Y+3.5)/2,z,g);
      box(0.5,BUS_Y+3.5,0.5,MAT.galv,BUSX[2]+2.5,(BUS_Y+3.5)/2,z,g);
      box(BUSX[2]-BUSX[0]+5,0.45,0.45,MAT.galv,(BUSX[0]+BUSX[2])/2,BUS_Y+3.3,z,g);
    }
  });
  flow('bus',[[BUSX[1],BUS_Y,-26],[BUSX[1],BUS_Y,-12]],V.HV,1.0);
})();

/* --------------------------------------------------------- bus coupler bay */
(function(){
  const g=new THREE.Group(); scene.add(g); reg(g,'coupler');
  const cbc=breaker230(4); cbc.position.set(-4,0,0); cbc.rotation.y=Math.PI/2; g.add(cbc);
  [-4.5,4.5].forEach(zz=>{ const d=disconnect(230,4,false,0); d.position.set(-4,0,zz); d.rotation.y=Math.PI/2; g.add(d); });
  for(let p=0;p<3;p++){
    const x=BUSX[p];
    conductor([P(x,BUS_Y,-6),P(x,6.9,-5.8)],V.HV,0.08,'coupler');
    conductor(catenary(P(x,6.9,-3.2),P(x,8.3,-1.5),0.15,5),V.HV,0.08,'coupler');
    conductor(catenary(P(x,8.3,1.5),P(x,6.9,3.2),0.15,5),V.HV,0.08,'coupler');
    conductor([P(x,6.9,5.8),P(x,BUS_Y,6)],V.HV,0.08,'coupler');
  }
})();

/* ================================================ TRANSFORMER BAYS + UNITS */
const XFMRS=[];
XF_LANE.forEach((lane,li)=>{
  const bg=new THREE.Group(); scene.add(bg);
  const d1=disconnect(230,PHG,false,0); d1.position.set(5,0,lane); bg.add(d1); reg(d1,'disc_bus');
  const d2=disconnect(230,PHG,true,0);  d2.position.set(13,0,lane); bg.add(d2); reg(d2,'disc_line');
  for(let p=0;p<3;p++){ const a=arrester(230); a.position.set(17,0,lane+(p-1)*PHG); bg.add(a); reg(a,'arrester_hv'); }
  const T=powerTransformer(); T.position.set(22,0,lane); scene.add(T); XFMRS.push(T);
  for(let p=0;p<3;p++){ const a=arrester(34); a.position.set(29,0,lane+[-1.7,0,1.7][p]); bg.add(a); reg(a,'arrester_lv'); }

  for(let p=0;p<3;p++){
    const zb=lane+(p-1)*PHG, zh=lane+[-2.3,0,2.3][p], zl=lane+[-1.7,0,1.7][p];
    conductor([P(BUSX[p],BUS_Y,zb),P(3.7,6.9,zb)],V.HV,0.08,'xf'+li);
    conductor(catenary(P(6.3,6.9,zb),P(11.7,6.9,zb),0.3,7),V.HV,0.08,'xf'+li);
    conductor(catenary(P(14.3,6.9,zb),P(17,9.5,zb),0.15,6),V.HV,0.08,'xf'+li);
    conductor([P(17,9.5,zb),P(17,7.33,zb)],V.HV,0.07,'xf'+li);
    conductor(catenary(P(17,9.5,zb),P(19.4,10.25,zh),0.15,7),V.HV,0.08,'xf'+li);
    conductor(catenary(P(24.9,7.45,zl),P(MVX[p],MV_Y,zl),0.3,8),V.MV,0.075,'lv'+li);
    conductor([P(27,6.9,zl),P(29,3.63,zl)],V.MV,0.06,'lv'+li);
    clearZone(22,7,zh,2.1,7);
  }
  if(li===0){
    flow('xf',[[BUSX[1],BUS_Y,lane],[3.7,6.9,lane],[6.3,6.9,lane],[11.7,6.9,lane],[14.3,6.9,lane],
               [17,9.5,lane],[19.4,10.2,lane]],V.HV,1.0);
    flow('core',[[19.4,10.2,lane],[19.4,3.0,lane],[24.9,3.0,lane],[24.9,7.45,lane]],V.HV,0.8);
    flow('lv',[[24.9,7.45,lane],[MVX[1],MV_Y,lane]],V.MV,1.0);
  }
});

/* ================================================ 34.5 kV BUS & FEEDER BAYS */
(function(){
  const g=new THREE.Group(); scene.add(g); reg(g,'swgr');
  for(let p=0;p<3;p++){
    conductor([P(MVX[p],MV_Y,-30),P(MVX[p],MV_Y,30)],V.MV,0.09,'mvbus');
    for(let z=-28;z<=28;z+=7){ const bp=busPost(MV_Y); bp.position.set(MVX[p],0,z); g.add(bp); }
  }
  for(let z=-27;z<=27;z+=9){
    box(0.45,MV_Y+2.6,0.45,MAT.galv,MVX[0]-1.6,(MV_Y+2.6)/2,z,g);
    box(0.45,MV_Y+2.6,0.45,MAT.galv,MVX[2]+1.6,(MV_Y+2.6)/2,z,g);
    box(MVX[2]-MVX[0]+3.4,0.4,0.4,MAT.galv,(MVX[0]+MVX[2])/2,MV_Y+2.4,z,g);
  }
  flow('mvbus',[[MVX[1],MV_Y,-12],[MVX[1],MV_Y,4]],V.MV,1.0);
})();

const FEEDER_CB=[], FEEDER_CT=[];
FDR_Z.forEach((z0,fi)=>{
  const g=new THREE.Group(); scene.add(g);
  const d=disconnect(34,FPG,true,0); d.position.set(38,0,z0); g.add(d); reg(d,'disc_line');
  const cb=breaker34(FPG); cb.position.set(41,0,z0); g.add(cb); reg(cb,'fdr_cb'); FEEDER_CB.push(cb);
  const ctg=new THREE.Group(); ctg.position.set(44,0,z0); g.add(ctg); reg(ctg,'ct_lv'); FEEDER_CT.push(ctg);
  for(let p=0;p<3;p++){ const c=ct(34); c.position.z=(p-1)*FPG; ctg.add(c); }
  for(let p=0;p<3;p++){ const a=arrester(34); a.position.set(46,0,z0+(p-1)*FPG); g.add(a); reg(a,'arrester_lv'); }
  // exit structure
  const ex=new THREE.Group(); ex.position.set(49,0,z0); g.add(ex); reg(ex,'feeder');
  [-1,1].forEach(s=>{ box(0.45,10,0.45,MAT.galv,0,5,s*(FPG+1.2),ex); box(1.2,0.4,1.2,MAT.concrete,0,0.2,s*(FPG+1.2),ex); });
  box(0.4,0.4,2*(FPG+1.2),MAT.galv,0,9.6,0,ex);
  for(let p=0;p<3;p++){ for(let k=0;k<4;k++) sph(0.14,MAT.porcBrown,-0.3*k-0.3,9.1,(p-1)*FPG,ex); }
  // cubicle / marshalling kiosk
  box(2.2,2.5,1.6,MAT.cabinet,41,1.25,z0+FPG+2.4,g);
  for(let p=0;p<3;p++){
    const z=z0+(p-1)*FPG;
    conductor(catenary(P(MVX[p],MV_Y,z),P(36.7,3.9,z),0.4,8),V.MV,0.075,'f'+fi);
    conductor([P(39.3,3.9,z),P(40.45,4.1,z)],V.MV,0.07,'f'+fi);
    conductor(catenary(P(41.55,4.1,z),P(44,3.47,z),0.15,5),V.MV,0.07,'f'+fi);
    conductor(catenary(P(44,3.47,z),P(49,9.1,z),0.2,8),V.MV,0.075,'f'+fi);
    conductor([P(46,6.2,z),P(46,3.63,z)],V.MV,0.06,'f'+fi);
  }
  if(fi===2) flow('f3',[[MVX[1],MV_Y,z0],[36.7,3.9,z0],[39.3,3.9,z0],[40.45,4.1,z0],
                        [41.55,4.1,z0],[44,3.47,z0],[49,9.1,z0]],V.MV,1.1);
});

/* capacitor bank */
(function(){
  const cbk=capBank(); cbk.position.set(42,0,-34); scene.add(cbk);
  for(let p=0;p<3;p++){
    const z=-34+(p-1)*1.6;
    conductor(catenary(P(MVX[p],MV_Y,-29),P(37.6,4.4,z),0.5,9),V.MV,0.07,'cap');
  }
})();

/* ======================================================== CONTROL BUILDING */
const BLD_X=18, BLD_Z=-36;
const bld=controlBuilding(20,10,5); bld.position.set(BLD_X,0,BLD_Z); bld.rotation.y=Math.PI;
scene.add(bld); reg(bld,'yard');
const interior=new THREE.Group(); scene.add(interior);
(function(){
  // ---- protective relay panels ----
  const pr=panelRow(8); pr.position.set(BLD_X-1.2,0.5,BLD_Z+3.5); pr.rotation.y=Math.PI;
  interior.add(pr); reg(pr,'relay'); window.RELAY_ROW=pr;
  box(7.6,0.16,0.5,MAT.steelDark,BLD_X-4.6,3.0,BLD_Z+3.9,interior);
  // ---- station battery + charger ----
  const bat=new THREE.Group(); bat.position.set(BLD_X+7,0.5,BLD_Z-2.4); interior.add(bat); reg(bat,'battery');
  box(5.2,0.15,2.6,MAT.concreteD,0,0.07,0,bat);
  for(let t=0;t<2;t++){
    box(5.0,0.12,1.1,MAT.steelDark,0,0.75+t*0.95,0,bat);
    for(let i=0;i<10;i++) box(0.4,0.72,0.9,MAT.white,-2.2+i*0.49,1.15+t*0.95,0,bat);
    for(let i=0;i<10;i++) box(0.4,0.06,0.9,MAT.black,-2.2+i*0.49,1.53+t*0.95,0,bat);
  }
  box(0.1,2.1,1.2,MAT.steelDark,-2.6,1.05,0,bat); box(0.1,2.1,1.2,MAT.steelDark,2.6,1.05,0,bat);
  const chg=box(0.9,2.0,0.7,MAT.cabinet,-3.6,1.0,0,bat);
  const chled=box(0.3,0.12,0.03,MAT.white,-3.6,1.7,0.37,bat);
  chled.material=new THREE.MeshStandardMaterial({color:0x0f1d14,emissive:0x3BD97F,emissiveIntensity:1.8});
  GLOWABLE.push({m:chled,base:1.8,kind:'led'});
  // ---- RTU / SCADA / comms cabinets ----
  const rtu=new THREE.Group(); rtu.position.set(BLD_X+2.6,0.5,BLD_Z+3.4); interior.add(rtu); reg(rtu,'scada');
  for(let i=0;i<3;i++){
    box(0.8,2.2,0.75,MAT.cabinet,i*0.85,1.1,0,rtu);
    box(0.74,1.4,0.03,MAT.black,i*0.85,1.35,-0.39,rtu);
    for(let k=0;k<5;k++){
      const l=box(0.05,0.05,0.02,MAT.white,i*0.85-0.25+k*0.12,1.9,-0.41,rtu);
      l.material=new THREE.MeshStandardMaterial({color:0x081a20,emissive:k===4?0x35C9E8:0x3BD97F,emissiveIntensity:1.5});
      GLOWABLE.push({m:l,base:1.5,kind:'led'});
    }
  }
  box(0.35,0.35,0.3,MAT.white,1.7,2.5,0,rtu);   // GPS clock head
  cyl(0.04,3.2,MAT.steelDark,1.7,4.2,0,rtu,8);
  // ---- HMI console ----
  const hmi=new THREE.Group(); hmi.position.set(BLD_X-6,0.5,BLD_Z-2.2); interior.add(hmi); reg(hmi,'hmi');
  box(2.6,0.08,1.1,MAT.wood,0,0.78,0,hmi);
  box(0.1,0.75,1.0,MAT.steelDark,-1.2,0.4,0,hmi); box(0.1,0.75,1.0,MAT.steelDark,1.2,0.4,0,hmi);
  [-0.75,0,0.75].forEach((x,i)=>{
    const s=box(0.7,0.44,0.04,MAT.white,x,1.16,0.1,hmi);
    s.material=new THREE.MeshStandardMaterial({color:0x081420,emissive:i===1?0x35C9E8:0x2a8fb0,emissiveIntensity:1.5});
    GLOWABLE.push({m:s,base:1.5,kind:'screen'}); if(i===1) window.HMI_SCREEN=s;
    box(0.16,0.2,0.1,MAT.black,x,0.9,0.1,hmi);
  });
  box(0.5,0.5,0.5,MAT.rubber,0,0.3,-1.0,hmi); cyl(0.28,0.06,MAT.black,0,0.06,-1.0,hmi);
  // mimic board on the wall
  const mim=box(4.4,2.0,0.08,MAT.black,BLD_X-6,3.0,BLD_Z-4.6,interior);
  mim.material=new THREE.MeshStandardMaterial({color:0x0a141c,emissive:0x123040,emissiveIntensity:.8});
  reg(mim,'hmi');
  // ---- AC panel + lighting ----
  box(0.9,2.0,0.4,MAT.cabinet,BLD_X+9.4,1.5,BLD_Z+1,interior);
  for(let i=-1;i<=1;i++){
    const lt=box(3.0,0.1,0.4,MAT.white,BLD_X+i*6,4.7,BLD_Z,interior);
    lt.material=new THREE.MeshStandardMaterial({color:0xffffff,emissive:0xdce8ff,emissiveIntensity:1.6});
  }
})();
COMP.relay.view ={t:[BLD_X-3,2.4,BLD_Z+1.5],r:11,th:0.15,ph:1.32};
COMP.battery.view={t:[BLD_X+7,2.0,BLD_Z-2.4],r:9,th:0.9,ph:1.30};
COMP.scada.view ={t:[BLD_X+3.5,2.4,BLD_Z+1.5],r:10,th:0.1,ph:1.32};
COMP.hmi.view   ={t:[BLD_X-6,2.2,BLD_Z-2.6],r:9,th:3.05,ph:1.30};

/* ============================================ OUTGOING FEEDERS & CUSTOMERS */
const POLE_ROUTES=[
  {f:0,pts:[[64,-24],[80,-30],[96,-44]],col:V.MV},
  {f:1,pts:[[64,-10],[80,-14],[95,-20]],col:V.MV},
  {f:2,pts:[[64,4],[80,4],[95,7]],col:V.MV},
  {f:3,pts:[[64,18],[80,22],[95,27]],col:V.MV}
];
const RECLOSER_GRP=new THREE.Group(); scene.add(RECLOSER_GRP); reg(RECLOSER_GRP,'recloser');
let DIST_XF=null;
POLE_ROUTES.forEach(route=>{
  const poles=[];
  route.pts.forEach(pp=>{
    const pl=woodPole(12); pl.position.set(pp[0],0,pp[1]); scene.add(pl); reg(pl,'feeder'); poles.push(pl);
  });
  const z0=FDR_Z[route.f];
  for(let p=0;p<3;p++){
    const chain=[P(49,9.1,z0+(p-1)*FPG)];
    poles.forEach(pl=>chain.push(P(pl.position.x, 11.66, pl.position.z+(p-1)*1.4)));
    const all=[];
    for(let i=0;i<chain.length-1;i++){
      const pts=catenary(chain[i],chain[i+1],chain[i].distanceTo(chain[i+1])*0.035,8);
      if(i>0)pts.shift(); all.push(...pts);
    }
    conductor(all,route.col,0.07,'ov'+route.f);
    if(p===1&&route.f===2) flow('ov3',all.filter((_,i)=>i%3===0),V.MV,1.1);
  }
  // recloser on the second pole of feeder 3
  if(route.f===2){
    const pl=poles[1];
    const rg=new THREE.Group(); rg.position.set(pl.position.x,0,pl.position.z); RECLOSER_GRP.add(rg);
    box(1.5,0.9,0.9,MAT.greenR,0.7,8.6,0,rg);
    for(let i=-1;i<=1;i++){ bushing(0.5,4,0.16,0.11,0.08,MAT.porcBrown,0.7,9.1,i*0.3,rg); }
    box(0.6,0.9,0.5,MAT.cabinet,0.55,4.0,0,rg);
    pipe(0.7,8.4,0,0.55,4.6,0,0.04,MAT.black,rg);
    // pole-mounted distribution transformer on the last pole
    const lp=poles[2];
    DIST_XF=new THREE.Group(); DIST_XF.position.set(lp.position.x,0,lp.position.z); scene.add(DIST_XF); reg(DIST_XF,'dist_xfmr');
    cyl(0.62,1.9,MAT.greenR,0.85,7.6,0,DIST_XF);
    cyl(0.66,0.12,MAT.tankDark,0.85,8.6,0,DIST_XF);
    bushing(0.55,4,0.17,0.12,0.08,MAT.porcBrown,0.85,8.65,0,DIST_XF);
    [-0.3,0,0.3].forEach(z=>{ cyl(0.09,0.4,MAT.porcBrown,0.4,8.7,z,DIST_XF); });
    // fuse cutout + arrester
    const co=new THREE.Group(); co.position.set(-0.6,10.2,0.6); co.rotation.z=0.25; DIST_XF.add(co);
    insulator(0.55,4,0.19,0.1,MAT.porcBrown,0,0,0,co); cyl(0.06,0.7,MAT.black,0,0.3,0.16,co);
    insulator(0.4,4,0.16,0.08,MAT.porcBrown,-0.6,9.9,-0.55,DIST_XF);
    box(0.12,0.12,1.6,MAT.wood,0.2,6.9,0,DIST_XF);
  }
});

/* residential + commercial + industrial loads */
const HOUSES=[];
[[106,0,7.2,6.4],[116,11,8,6.8],[126,2,7.4,6.2],[134,13,7.8,6.6],[120,-6,7,6]].forEach((h,i)=>{
  const g=house(h[2],h[3],5.2,i%2?MAT.brick:MAT.brick2); g.position.set(h[0],0,h[1]);
  g.rotation.y=(i%2?0.2:-0.35); scene.add(g); reg(g,'house'); HOUSES.push(g);
});
const office=officeBlock(); office.position.set(104,0,-26); scene.add(office); reg(office,'office');
const opad=padMount(3.2); opad.position.set(94,0,-22); scene.add(opad); reg(opad,'office');
const fact=factory(); fact.position.set(102,0,-54); scene.add(fact); reg(fact,'factory');
const fpad=padMount(4.4); fpad.position.set(92,0,-46); scene.add(fpad); reg(fpad,'factory');
const ev=evCharger(); ev.position.set(114,0,-12); scene.add(ev); reg(ev,'evcharger');
const SLAMPS=[];
for(let i=0;i<8;i++){ const s=streetLight(9); s.position.set(72+i*9,0,30); s.rotation.y=Math.PI;
  scene.add(s); reg(s,'streetlight'); SLAMPS.push(s.userData.lamp); }

/* service drops from the pole transformer */
(function(){
  const dx=DIST_XF.position;
  const drops=[[106,0],[116,11],[126,2],[120,-6]];
  drops.forEach(d=>{
    conductor(catenary(P(dx.x+0.4,8.6,dx.z),P(d[0],5.0,d[1]),1.2,10),V.LV,0.05,'servR');
  });
  flow('dist',[[dx.x,11.66,dx.z],[dx.x+0.85,8.6,dx.z]],V.MV,0.8);
  flow('servR',catenary(P(dx.x+0.4,8.6,dx.z),P(106,5.0,0),1.2,8),V.LV,1.2);
  // commercial / industrial taps
  conductor(catenary(P(95,11.66,-20),P(94,3.2,-22),0.4,7),V.MV,0.06,'ov1');
  conductor(catenary(P(94,2.2,-22),P(104,4.0,-20),0.8,8),V.LV,0.05,'serv');
  conductor(catenary(P(96,11.66,-44),P(92,4.4,-46),0.6,8),V.MV,0.06,'ov0');
  conductor(catenary(P(92,2.2,-46),P(102,4.5,-48),0.8,8),V.LV,0.05,'serv');
  conductor(catenary(P(95,11.66,27),P(114,6.2,-8),2.5,12),V.LV,0.05,'serv');
  for(let i=0;i<7;i++) conductor(catenary(P(72+i*9,8.6,30),P(81+i*9,8.6,30),0.5,6),V.LV,0.04,'serv');
  conductor(catenary(P(95,11.66,27),P(72,8.6,30),1.5,10),V.LV,0.045,'serv');
  flow('cust',[[104,4.5,-20],[104,8,-24]],V.LV,1.0);
})();

/* house windows get their own material so only they go dark on a fault */
const HOUSE_WIN=new THREE.MeshStandardMaterial({color:0x3a4a5a,roughness:.25,metalness:.1,
  emissive:new THREE.Color(0xffd9a0),emissiveIntensity:.9});
HOUSES.forEach(h=>h.traverse(o=>{ if(o.material===MAT.glassLit) o.material=HOUSE_WIN; }));

/* feeder breaker status lamps (red = closed, green = open — utility convention) */
const FDR_LAMP=[];
FEEDER_CB.forEach((cb,i)=>{
  const l=box(0.26,0.26,0.1,MAT.white,1.15,2.2,0,cb);
  l.material=new THREE.MeshStandardMaterial({color:0x2a0f12,emissive:new THREE.Color(V.ALARM),emissiveIntensity:1.9});
  FDR_LAMP.push(l);
});

/* =========================================================== FLOW ANIMATION */
class Path3{
  constructor(pts){ this.pts=pts; this.acc=[0]; let t=0;
    for(let i=0;i<pts.length-1;i++){ t+=pts[i].distanceTo(pts[i+1]); this.acc.push(t); }
    this.len=Math.max(t,0.001); }
  at(u,pos,dir){
    const d=THREE.MathUtils.clamp(u,0,1)*this.len; let i=0;
    while(i<this.acc.length-2 && this.acc[i+1]<d) i++;
    const s=(d-this.acc[i])/Math.max(1e-6,this.acc[i+1]-this.acc[i]);
    pos.lerpVectors(this.pts[i],this.pts[i+1],s);
    if(dir) dir.subVectors(this.pts[i+1],this.pts[i]).normalize();
  }
}
const ARROW_GEO=new THREE.ConeGeometry(0.42,1.35,7);
ARROW_GEO.translate(0,0.1,0);
const ARROWS=new THREE.Group(); ARROWS.visible=false; scene.add(ARROWS);
const UP=new THREE.Vector3(0,1,0);
FLOW.forEach(f=>{
  f.path=new Path3(f.pts);
  f.mat=new THREE.MeshBasicMaterial({color:f.color,transparent:true,opacity:0.95,depthWrite:false});
  f.arrows=[];
  const n=THREE.MathUtils.clamp(Math.round(f.path.len/9),2,16);
  for(let i=0;i<n;i++){
    const m=new THREE.Mesh(ARROW_GEO,f.mat); m.userData.u=i/n; ARROWS.add(m); f.arrows.push(m);
  }
});

/* ========================================================= SIGNAL / DC PATHS */
const SIGNALS=[];
const SIG_GRP=new THREE.Group(); SIG_GRP.visible=false; scene.add(SIG_GRP);
function signal(pts,label){
  const v=pts.map(p=>P(p[0],p[1],p[2]));
  const g=new THREE.TubeGeometry(new THREE.CatmullRomCurve3(v,false,'catmullrom',0),v.length*6,0.055,5,false);
  const m=new THREE.Mesh(g,new THREE.MeshBasicMaterial({color:V.DC,transparent:true,opacity:0.55}));
  SIG_GRP.add(m);
  const s={path:new Path3(v),dots:[],label};
  const dm=new THREE.MeshBasicMaterial({color:0xdfe8ff,transparent:true,opacity:0.95,depthWrite:false});
  for(let i=0;i<7;i++){ const d=new THREE.Mesh(G_SPH,dm); d.scale.setScalar(0.19); d.userData.u=i/7; SIG_GRP.add(d); s.dots.push(d); }
  SIGNALS.push(s); return s;
}
const SIG_CT   = signal([[44,2.6,4],[44,0.45,4],[44,0.45,-29],[24,0.45,-29],[19,0.45,-31.6],[16.6,1.6,-32.3]],'CT → relay');
const SIG_TRIP = signal([[16,1.6,-32.3],[19,0.45,-31.6],[41,0.45,-29],[41,0.45,4],[41,1.9,4]],'relay → trip coil');
const SIG_RTU  = signal([[17.6,2.2,-32.5],[20.6,2.2,-32.6]],'relay → RTU');
const SIG_SCADA= signal([[20.6,2.6,-32.6],[20.3,5.6,-32.6],[26,16,-46],[40,30,-70]],'RTU → control centre');

/* fault arc flash */
const ARC=new THREE.Mesh(new THREE.SphereGeometry(1,10,8),
  new THREE.MeshBasicMaterial({color:0xffe6c0,transparent:true,opacity:0}));
ARC.position.set(88,11.4,4); scene.add(ARC);
const ARC_LIGHT=new THREE.PointLight(0xffd090,0,90,2); ARC_LIGHT.position.copy(ARC.position); scene.add(ARC_LIGHT);

/* =================================================================== LABELS */
const LBOX=document.getElementById('labels');
const LABELS=[];
function L(id,text,x,y,z,kind){
  const el=document.createElement('div'); el.className='lbl'+(kind==='volt'?' v':'');
  el.textContent=text; LBOX.appendChild(el);
  el.addEventListener('click',e=>{e.stopPropagation(); select(id,true);});
  LABELS.push({id,el,pos:P(x,y,z),kind:kind||'minor'});
}
L('gen','Generating station',-250,26,0,'major');
L('tower','230 kV transmission line',-138,42,0,'major');
L('takeoff','Line entrance',-52,17.5,-26);
L('arrester_hv','Surge arresters',-46,9.4,26);
L('cvt','CVT',-42,9.2,-30.2);
L('disc_line','Disconnect switch',-37,8.8,26);
L('gsw','Ground switch',-34.4,6.2,-30.2);
L('ct_hv','Current transformers',-30,8.6,26);
L('cb_hv','230 kV circuit breaker',-24,11.2,-26,'major');
L('busA','Main bus A',-4,12.6,-24,'major');
L('busB','Main bus B',-4,12.6,24,'major');
L('coupler','Bus coupler',-4,11.4,0);
L('disc_bus','Bus disconnects',5,8.8,12);
L('xfmr','Power transformer T1',22,12.4,-12,'major');
L('oltc','Tap changer',16.6,5.4,12);
L('conservator','Conservator',20.4,9.6,15.2);
L('radiator','Radiators & fans',22,4.6,-16.4);
L('arrester_lv','34.5 kV arresters',29,5.6,12);
L('swgr','34.5 kV bus',33.8,9.6,-24,'major');
L('fdr_cb','Feeder breakers',41,6.2,18);
L('ct_lv','Feeder CTs',44,5.4,-24);
L('capbank','Capacitor bank',42,6.6,-34);
L('relay','Relay & control building',18,7.6,-36,'major');
L('feeder','Outgoing feeders',49,12.4,4,'major');
L('recloser','Recloser',80,13.4,4);
L('dist_xfmr','Distribution transformer',95,13.6,7,'major');
L('house','Homes',120,10,4,'major');
L('office','Office',104,16,-26,'major');
L('factory','Factory',102,20,-54,'major');
L('evcharger','EV chargers',114,8,-12);
L('streetlight','Street lighting',108,12,30);
/* voltage badges */
L('gen','20 kV',-224,12,6,'volt');
L('tower','230 kV',-106,32,10,'volt');
L('busA','230 kV',-12,14,-31,'volt');
L('xfmr','230 kV → 34.5 kV',22,16,-12,'volt');
L('swgr','34.5 kV',36,11,10,'volt');
L('dist_xfmr','34.5 kV → 240/120 V',95,16,7,'volt');
L('house','240 / 120 V',120,7,4,'volt');
L('factory','34.5 kV → 480 V',92,8,-46,'volt');

/* ================================================================== CAMERA */
const CAM={target:P(6,8,0), r:170, th:-0.78, ph:1.03,
           gt:P(6,8,0), gr:170, gth:-0.78, gph:1.03, fly:0};
function applyCam(){
  const s=Math.sin(CAM.ph), c=Math.cos(CAM.ph);
  camera.position.set(CAM.target.x + CAM.r*s*Math.sin(CAM.th),
                      CAM.target.y + CAM.r*c,
                      CAM.target.z + CAM.r*s*Math.cos(CAM.th));
  camera.lookAt(CAM.target);
}
function flyTo(v,instant){
  CAM.gt.set(v.t[0],v.t[1],v.t[2]); CAM.gr=v.r; CAM.gth=v.th; CAM.gph=v.ph;
  CAM.fly=instant?0:1;
  if(instant){ CAM.target.copy(CAM.gt); CAM.r=CAM.gr; CAM.th=CAM.gth; CAM.ph=CAM.gph; applyCam(); }
}
const VIEWS={
  overview:{t:[6,8,0],r:170,th:-0.78,ph:1.03},
  flow:    {t:[-40,14,0],r:320,th:-0.62,ph:1.02},
  protect: {t:[42,5,2],r:60,th:-1.15,ph:1.10},
  control: {t:[BLD_X-1,2.6,BLD_Z],r:24,th:3.14,ph:1.24},
  customer:{t:[104,6,-4],r:110,th:-0.72,ph:1.06}
};
(function controls(){
  const dom=renderer.domElement;
  let drag=null, pts=new Map(), pinch=0, moved=0;
  const clampCam=()=>{ CAM.gph=THREE.MathUtils.clamp(CAM.gph,0.10,1.50);
                       CAM.gr=THREE.MathUtils.clamp(CAM.gr,6,520);
                       CAM.gt.y=THREE.MathUtils.clamp(CAM.gt.y,0.5,60); };
  dom.addEventListener('pointerdown',e=>{
    dom.setPointerCapture(e.pointerId); pts.set(e.pointerId,{x:e.clientX,y:e.clientY});
    if(pts.size===1){ drag={x:e.clientX,y:e.clientY,btn:e.button,shift:e.shiftKey}; moved=0; }
    if(pts.size===2){ const a=[...pts.values()]; pinch=Math.hypot(a[0].x-a[1].x,a[0].y-a[1].y); }
  });
  dom.addEventListener('pointermove',e=>{
    if(!pts.has(e.pointerId)) return;
    const prev=pts.get(e.pointerId); pts.set(e.pointerId,{x:e.clientX,y:e.clientY});
    if(pts.size===2){
      const a=[...pts.values()]; const d=Math.hypot(a[0].x-a[1].x,a[0].y-a[1].y);
      if(pinch){ CAM.gr*=Math.pow(pinch/d,1.0); clampCam(); }
      pinch=d; moved=99; return;
    }
    if(!drag) return;
    const dx=e.clientX-prev.x, dy=e.clientY-prev.y;
    moved+=Math.abs(dx)+Math.abs(dy);
    if(drag.btn===2||drag.shift){
      const k=CAM.gr*0.0016;
      const fwd=P(Math.sin(CAM.th),0,Math.cos(CAM.th));
      const rgt=P(Math.cos(CAM.th),0,-Math.sin(CAM.th));
      CAM.gt.addScaledVector(rgt,-dx*k).addScaledVector(fwd,-dy*k);
    } else { CAM.gth-=dx*0.0052; CAM.gph-=dy*0.0045; }
    CAM.fly=0; clampCam();
  });
  const up=e=>{ if(pts.size<2) pinch=0; pts.delete(e.pointerId);
    if(drag&&moved<6&&e.pointerType!=='touch') pickAt(e.clientX,e.clientY);
    else if(drag&&moved<10&&e.pointerType==='touch') pickAt(e.clientX,e.clientY);
    drag=null; };
  dom.addEventListener('pointerup',up); dom.addEventListener('pointercancel',up);
  dom.addEventListener('contextmenu',e=>e.preventDefault());
  dom.addEventListener('wheel',e=>{ e.preventDefault();
    CAM.gr*=Math.exp(THREE.MathUtils.clamp(e.deltaY,-160,160)*0.0011); CAM.fly=0; clampCam(); },{passive:false});
  const keys={};
  addEventListener('keydown',e=>{ keys[e.key.toLowerCase()]=1; if(e.key==='Escape') closeInfo(); });
  addEventListener('keyup',e=>keys[e.key.toLowerCase()]=0);
  CAM.step=dt=>{
    const k=(keys.shift?60:26)*dt;
    const fwd=P(Math.sin(CAM.th),0,Math.cos(CAM.th));
    const rgt=P(Math.cos(CAM.th),0,-Math.sin(CAM.th));
    let m=0;
    if(keys.w||keys.arrowup){CAM.gt.addScaledVector(fwd,-k);m=1;}
    if(keys.s||keys.arrowdown){CAM.gt.addScaledVector(fwd,k);m=1;}
    if(keys.a||keys.arrowleft){CAM.gt.addScaledVector(rgt,-k);m=1;}
    if(keys.d||keys.arrowright){CAM.gt.addScaledVector(rgt,k);m=1;}
    if(keys.q){CAM.gt.y-=k*0.5;m=1;} if(keys.e){CAM.gt.y+=k*0.5;m=1;}
    if(m){CAM.fly=0;clampCam();}
  };
})();

/* ============================================================== SELECTION */
const raycaster=new THREE.Raycaster(); const ndc=new THREE.Vector2();
let SEL=null, selHelper=null, selMats=[];
const HL=new THREE.Color(0x35C9E8);
function compOf(o){ while(o){ if(o.userData&&o.userData.comp) return o.userData.comp; o=o.parent; } return null; }
function deviceOf(o){ while(o){ if(o.userData&&o.userData.deviceId) return o.userData.deviceId; o=o.parent; } return null; }
function clearSel(){
  selMats.forEach(o=>{o.m.material=o.om;}); selMats=[];
  if(selHelper){ scene.remove(selHelper); selHelper=null; }
  SEL=null;
}
function select(id,fly){
  if(!COMP[id]) return;
  clearSel(); SEL=id;
  const roots=REG[id]||[];
  const bbox=new THREE.Box3();
  roots.forEach(r=>{
    bbox.expandByObject(r);
    let n=0;
    r.traverse(o=>{
      if(o.isMesh && n<420 && o.material && o.material.emissive!==undefined){
        selMats.push({m:o,om:o.material});
        const c=o.material.clone(); c.emissive=HL.clone(); c.emissiveIntensity=0.55;
        o.material=c; n++;
      }
    });
  });
  if(!bbox.isEmpty()){
    bbox.expandByScalar(0.6);
    selHelper=new THREE.Box3Helper(bbox,new THREE.Color(0x35C9E8));
    selHelper.material.transparent=true; selHelper.material.opacity=0.85; scene.add(selHelper);
  }
  showInfo(id);
  if(fly&&COMP[id].view) flyTo(COMP[id].view);
}
function pickAt(cx,cy){
  ndc.x=(cx/innerWidth)*2-1; ndc.y=-(cy/innerHeight)*2+1;
  raycaster.setFromCamera(ndc,camera);
  const hits=raycaster.intersectObjects(scene.children,true);
  for(const h of hits){
    if(!h.object.visible) continue;
    const id=compOf(h.object);
    if(id&&COMP[id]){ window.__PICKED_DEVICE=deviceOf(h.object); select(id,false); return; }
  }
  clearSel(); closeInfo();
}

/* ============================================================== INFO PANEL */
const $=q=>document.querySelector(q);
const infoEl=$('#info');
function showInfo(id){
  const c=COMP[id];
  $('#i-tag').textContent=c.tag; $('#i-name').textContent=c.name; $('#i-volt').textContent=c.volt;
  $('#i-purpose').textContent=c.purpose; $('#i-normal').textContent=c.normal;
  $('#i-fault').textContent=c.fault; $('#i-comms').textContent=c.comms;
  $('#i-specs').innerHTML=c.specs.map(s=>`<div><dt>${s[0]}</dt><dd>${s[1]}</dd></div>`).join('');
  infoEl.classList.add('open'); document.getElementById('console').classList.remove('wide');
  $('#i-goto').onclick=()=>{ if(c.view) flyTo(c.view); };
  infoEl.querySelector('.np-body').scrollTop=0;
}
function closeInfo(){ infoEl.classList.remove('open'); document.getElementById('console').classList.add('wide'); clearSel(); }
$('#closeinfo').onclick=closeInfo;

/* hover tooltip */
const tip=$('#tip'); let hoverT=0;
renderer.domElement.addEventListener('pointermove',e=>{
  if(e.pointerType==='touch') return;
  const now=performance.now(); if(now-hoverT<110) return; hoverT=now;
  ndc.x=(e.clientX/innerWidth)*2-1; ndc.y=-(e.clientY/innerHeight)*2+1;
  raycaster.setFromCamera(ndc,camera);
  const hits=raycaster.intersectObjects(scene.children,true);
  let id=null; for(const h of hits){ if(!h.object.visible) continue; id=compOf(h.object); if(id&&COMP[id]) break; id=null; }
  if(id){ tip.style.display='block'; tip.textContent=COMP[id].name;
          tip.style.left=e.clientX+'px'; tip.style.top=e.clientY+'px'; document.body.style.cursor='pointer'; }
  else { tip.style.display='none'; document.body.style.cursor='default'; }
});

/* ==================================================================== MODES */
let MODE='overview';
const BANNERS={
  overview:'Overview — <b>tap any piece of equipment</b> to open its nameplate',
  flow:'Power flow — <b>20 kV → 230 kV → 34.5 kV → 240 V</b>, four transformations end to end',
  protect:'Protection — <b>blue lines are 125 V DC control wiring</b> between CT, relay and breaker',
  control:'Control room — <b>relays decide, the battery acts, SCADA reports</b>',
  customer:'Delivery — <b>one feeder, four kinds of customer</b>'
};
function setMode(m){
  MODE=m;
  document.querySelectorAll('.mode').forEach(b=>b.setAttribute('aria-pressed',b.dataset.mode===m));
  $('#banner').innerHTML=BANNERS[m];
  ARROWS.visible = (m==='flow'||m==='protect'||m==='customer');
  SIG_GRP.visible = (m==='protect'||m==='control');
  const inside = (m==='control');
  BUILDING_ROOF.visible=!inside;
  BUILDING_WALLS.forEach(w=>w.visible=!inside);
  scene.fog.density = (m==='flow')?0.0012:0.0022;
  flyTo(VIEWS[m]);
}
document.querySelectorAll('.mode').forEach(b=>b.onclick=()=>setMode(b.dataset.mode));

/* toggles */
let showLabels=true;
function toggle(el,fn,init){ const e=$(el); let v=init;
  e.setAttribute('aria-pressed',v); e.onclick=()=>{ v=!v; e.setAttribute('aria-pressed',v); fn(v); }; }
toggle('#t-labels',v=>showLabels=v,true);
toggle('#t-clear',v=>CLEAR_GRP.visible=v,false);
toggle('#t-grid',v=>GRID_GRP.visible=v,false);
toggle('#t-log',v=>$('#logwrap').classList.toggle('show',v),false);
$('#t-reset').onclick=()=>{ flyTo(VIEWS[MODE]); };

/* ================================================================ TELEMETRY */
const TELE=[
  {k:'Bus 230 kV',   v:()=>fmt(T.v230,1)+' kV', c:()=>'#FF7A29'},
  {k:'Bus 34.5 kV',  v:()=>fmt(T.v34,1)+' kV',  c:()=>'#35C9E8'},
  {k:'T1 load',      v:()=>fmt(T.t1,1)+' MVA',  c:()=>'#D9E4F0'},
  {k:'Feeder 3',     v:()=>Math.round(T.f3)+' A', c:()=>T.f3>1000?'#FF3A46':(T.f3<1?'#3BD97F':'#D9E4F0')},
  {k:'52-F3',        v:()=>T.cb3?'CLOSED':'OPEN', c:()=>T.cb3?'#FF3A46':'#3BD97F'},
  {k:'Station DC',   v:()=>fmt(T.dc,1)+' V',    c:()=>'#8FA5FF'},
  {k:'Total load',   v:()=>fmt(T.mw,1)+' MW',   c:()=>'#D9E4F0'}
];
const T={v230:231.4,v34:34.9,t1:34.8,f3:342,cb3:true,dc:132.0,mw:61.2};
const fmt=(n,d)=>n.toFixed(d);
const teleEl=$('#tele');
teleEl.innerHTML=TELE.map(t=>`<div class="cell"><dt>${t.k}</dt><dd>—</dd></div>`).join('');
const teleDD=[...teleEl.querySelectorAll('dd')];
function paintTele(){ TELE.forEach((t,i)=>{ teleDD[i].textContent=t.v(); teleDD[i].style.color=t.c(); }); }

/* ============================================================ EVENT LOGGING */
const logRows=$('#logrows'); let baseTime=Date.now();
function logit(sev,msg,ms){
  const d=new Date(); const t=d.toTimeString().slice(0,8)+'.'+String(ms!==undefined?ms:d.getMilliseconds()).padStart(3,'0');
  const r=document.createElement('div'); r.className='r';
  r.innerHTML=`<time>${t}</time><span class="sev ${sev}">${sev}</span><span>${msg}</span>`;
  logRows.prepend(r); while(logRows.children.length>60) logRows.lastChild.remove();
}
logit('NRM','Station normal — 2 lines, 2 transformers, 4 feeders in service');
logit('NRM','SCADA link to control centre established (DNP3 / fibre)');

/* annunciator */
const WINS={}; document.querySelectorAll('.win').forEach(w=>WINS[w.dataset.a]=w);
function annun(k,state){ const w=WINS[k]; w.className='win'+(state==='alarm'?' lit flash':state==='amber'?' amber':state==='held'?' lit':''); }
$('#ackbtn').onclick=()=>{
  document.querySelectorAll('.win.flash').forEach(w=>w.classList.remove('flash'));
  logit('EVT','Alarms acknowledged by operator at HMI-1');
};

/* ========================================================== FAULT SEQUENCE */
const DEADSET=new Set(['f2','ov2','servR']);
CONDUCTORS.forEach(c=>{ if(DEADSET.has(c.path)) c.mesh.material=c.mesh.material.clone(); });
const DEAD_FLOW=new Set(['f3','ov3','dist','servR']);
function setEnergised(on){
  CONDUCTORS.forEach(c=>{ if(DEADSET.has(c.path)) c.mesh.material.emissiveIntensity = on?0.28:0.0; });
  FLOW.forEach(f=>{ if(DEAD_FLOW.has(f.id)) f.arrows.forEach(a=>a.visible=on); });
  HOUSE_WIN.emissiveIntensity = on?0.9:0.0;
  FDR_LAMP[2].material.emissive.set(on?V.ALARM:V.SAFE);
  T.cb3=on; T.f3=on?342:0;
}
const STEPS=[
 {t:0.0,s:'Fault',k:'Phase-to-ground short circuit on feeder 3, span 2–3'},
 {t:1.0,s:'CT measures',k:'CT-F3 reports 8,412 A against 342 A of load'},
 {t:1.9,s:'Relay detects',k:'50P instantaneous element picks up — trip decision in 18 ms'},
 {t:2.6,s:'Trip signal',k:'125 V DC trip coil energised from station battery'},
 {t:3.2,s:'Breaker trips',k:'52-F3 interrupts in 3 cycles (50 ms)'},
 {t:4.1,s:'Isolated',k:'Feeder 3 dead — bus, transformers and feeders 1, 2, 4 unaffected'},
 {t:5.0,s:'SCADA alarm',k:'Alarm and sequence-of-events pushed to control centre'},
 {t:6.4,s:'Reclose',k:'Recloser closes after 0.5 s dead time'},
 {t:7.6,s:'Lockout',k:'Fault still present — recloser locks out, crew dispatched'}
];
const seqEl=$('#seq');
seqEl.innerHTML=STEPS.map((s,i)=>`<div class="step"><em>${i+1}</em><span>${s.s}</span></div>`).join('');
const seqCells=[...seqEl.children];
let FAULT={run:false,t:0,i:-1};
function startFault(){
  if(FAULT.run) return;
  resetFault(true);
  FAULT={run:true,t:0,i:-1};
  $('#faultbtn').classList.add('busy'); $('#faultbtn').textContent='● Fault in progress…';
  if(MODE!=='protect') setMode('protect');
  $('#logwrap').classList.add('show'); $('#t-log').setAttribute('aria-pressed',true);
}
function resetFault(quiet){
  FAULT={run:false,t:0,i:-1};
  seqCells.forEach(c=>c.className='step');
  setEnergised(true); ARC.material.opacity=0; ARC_LIGHT.intensity=0;
  annun('oc',''); annun('trip',''); annun('lock',''); annun('comm','');
  SIG_SPEED=1;
  $('#faultbtn').classList.remove('busy'); $('#faultbtn').textContent='▶ Run fault on feeder 3';
  if(!quiet) logit('NRM','Feeder 3 restored — all four feeders in service');
}
$('#faultbtn').onclick=()=>{ if(FAULT.run) return; if(FAULT.i>=STEPS.length-1) resetFault(); else startFault(); };
let SIG_SPEED=1;
function faultStep(i){
  const s=STEPS[i];
  seqCells.forEach((c,k)=>c.className='step'+(k<i?' done':k===i?' on':''));
  switch(i){
    case 0: ARC.material.opacity=1; ARC_LIGHT.intensity=900; T.f3=8412;
            logit('ALM','FAULT — feeder 3, phase B to ground, 8.41 kA',0); break;
    case 1: annun('oc','alarm'); logit('ALM','CT-F3 overcurrent — 8,412 A (24× load)',4); break;
    case 2: annun('trip','held'); logit('ALM','PNL-P1 relay 50P pick-up — trip issued',22); break;
    case 3: T.dc=127.4; logit('EVT','Trip coil energised, 125 V DC bus dipped to 127.4 V',24); break;
    case 4: setEnergised(false); ARC.material.opacity=0; ARC_LIGHT.intensity=0; T.dc=132.0;
            annun('trip','alarm'); logit('ALM','52-F3 OPEN — arc interrupted at current zero',74); break;
    case 5: logit('NRM','Bus 34.5 kV healthy — feeders 1, 2, 4 unaffected, 4,100 customers off',80); break;
    case 6: annun('comm','amber'); SIG_SPEED=3;
            logit('EVT','SCADA alarm delivered to control centre, SOE record filed',96); break;
    case 7: setEnergised(true); T.f3=8390; ARC.material.opacity=1; ARC_LIGHT.intensity=700;
            logit('EVT','REC-F3 reclose attempt 1 after 0.5 s dead time',600); break;
    case 8: setEnergised(false); ARC.material.opacity=0; ARC_LIGHT.intensity=0;
            annun('lock','alarm'); SIG_SPEED=1;
            logit('ALM','REC-F3 LOCKOUT — permanent fault, crew dispatched',660);
            $('#faultbtn').classList.remove('busy'); $('#faultbtn').textContent='↺ Restore feeder 3'; break;
  }
}

/* ============================================================ PERFORMANCE */
towers.forEach(t=>t.traverse(o=>{ if(o.isMesh) o.castShadow=false; }));
CONDUCTORS.forEach(c=>{ c.mesh.castShadow=false; c.mesh.receiveShadow=false; });
GRID_GRP.traverse(o=>{ if(o.isMesh){o.castShadow=false;o.receiveShadow=false;} });
if(innerWidth<900){ renderer.shadowMap.enabled=true; sun.shadow.mapSize.set(1024,1024); }

/* ================================================================ LABELS UI */
const camDir=new THREE.Vector3(), _pr=new THREE.Vector3();
function labelMaxD(kind){
  if(MODE==='control') return kind==='major'?46:34;
  if(kind==='major') return MODE==='flow'?520:330;
  if(kind==='volt')  return MODE==='flow'?420:230;
  return 135;
}
function updateLabels(){
  camera.getWorldDirection(camDir);
  for(let i=0;i<LABELS.length;i++){
    const l=LABELS[i];
    if(!showLabels){ l.el.classList.add('hide'); continue; }
    const dist=l.pos.distanceTo(camera.position);
    _pr.copy(l.pos).sub(camera.position);
    if(_pr.dot(camDir)<=0 || dist>labelMaxD(l.kind)){ l.el.classList.add('hide'); continue; }
    _pr.copy(l.pos).project(camera);
    const x=(_pr.x*.5+.5)*innerWidth, y=(-_pr.y*.5+.5)*innerHeight;
    l.el.style.transform='translate(-50%,-50%) translate('+x.toFixed(1)+'px,'+y.toFixed(1)+'px)';
    l.el.style.opacity = (l.id===SEL)?'1':'0.9';
    l.el.classList.remove('hide');
  }
}

/* =================================================================== CLOCK */
const clockEl=$('#clock');
setInterval(()=>{ const d=new Date();
  clockEl.textContent=d.toTimeString().slice(0,8)+'  ·  '+(FAULT.run?'FAULT':'NORMAL'); },500);

/* ==================================================================== LOOP */
const _pos=new THREE.Vector3(), _dir=new THREE.Vector3();
const _up=new THREE.Vector3(0,1,0), _qq=new THREE.Quaternion();
let last=performance.now(), acc=0, teleT=0;
function frame(now){
  requestAnimationFrame(frame);
  const dt=Math.min(0.06,(now-last)/1000); last=now; acc+=dt;

  /* camera damping */
  CAM.step(dt);
  const k=1-Math.pow(CAM.fly?0.0006:0.02, dt);
  CAM.target.lerp(CAM.gt,k);
  CAM.r+=(CAM.gr-CAM.r)*k; CAM.th+=(CAM.gth-CAM.th)*k; CAM.ph+=(CAM.gph-CAM.ph)*k;
  if(CAM.fly && Math.abs(CAM.gr-CAM.r)<0.4 && CAM.target.distanceTo(CAM.gt)<0.4) CAM.fly=0;
  applyCam();

  /* conductor breathing glow */
  const pulse=0.26+0.10*Math.sin(acc*2.2);
  for(const key in CONDUCTOR_MATS) CONDUCTOR_MATS[key].emissiveIntensity=pulse;

  /* power-flow arrows */
  if(ARROWS.visible){
    for(let i=0;i<FLOW.length;i++){
      const f=FLOW[i], adv=dt*f.speed*11/f.path.len;
      for(let j=0;j<f.arrows.length;j++){
        const a=f.arrows[j]; if(!a.visible) continue;
        a.userData.u=(a.userData.u+adv)%1;
        f.path.at(a.userData.u,_pos,_dir);
        a.position.copy(_pos);
        _qq.setFromUnitVectors(_up,_dir); a.quaternion.copy(_qq);
      }
      f.mat.opacity=0.55+0.4*Math.sin(acc*3+i);
    }
  }
  /* control / DC signal dots */
  if(SIG_GRP.visible){
    for(let i=0;i<SIGNALS.length;i++){
      const s=SIGNALS[i], adv=dt*SIG_SPEED*14/s.path.len;
      for(const d of s.dots){ d.userData.u=(d.userData.u+adv)%1; s.path.at(d.userData.u,_pos); d.position.copy(_pos); }
    }
  }
  /* selection pulse */
  if(selMats.length){
    const e=0.32+0.28*Math.sin(acc*4.2);
    for(let i=0;i<selMats.length;i++) selMats[i].m.material.emissiveIntensity=e;
    if(selHelper) selHelper.material.opacity=0.55+0.35*Math.sin(acc*4.2);
  }
  /* arc flicker */
  if(ARC.material.opacity>0){
    const f=0.55+0.45*Math.random();
    ARC.material.opacity=f; ARC.scale.setScalar(0.8+Math.random()*1.1);
    ARC_LIGHT.intensity=(600+Math.random()*700);
  }
  /* steam drift */
  if(genGrp.userData.steam){ const s=genGrp.userData.steam;
    s.position.y=32+Math.sin(acc*0.5)*1.4; s.scale.setScalar(1+Math.sin(acc*0.31)*0.09); }

  /* telemetry jitter */
  teleT+=dt;
  if(teleT>0.45){ teleT=0;
    paintTele();
  }
  /* fault sequencer */
  if(FAULT.run){
    FAULT.t+=dt;
    while(FAULT.i+1<STEPS.length && FAULT.t>=STEPS[FAULT.i+1].t){ FAULT.i++; faultStep(FAULT.i); }
    if(FAULT.i>=STEPS.length-1){ FAULT.run=false; }
  }

  updateLabels();
  renderer.render(scene,camera);
}

addEventListener('resize',()=>{
  camera.aspect=innerWidth/innerHeight; camera.updateProjectionMatrix();
  renderer.setSize(innerWidth,innerHeight);
  renderer.setPixelRatio(Math.min(devicePixelRatio,innerWidth<900?1.6:1.9));
});

/* =================================================================== START */
setMode('overview'); flyTo(VIEWS.overview,true);
CAM.gr=270; CAM.gth=-1.5; CAM.gph=0.86; applyCam();
paintTele();
requestAnimationFrame(frame);
setTimeout(()=>{ flyTo(VIEWS.overview); },260);
setTimeout(()=>{ document.getElementById('boot').classList.add('gone'); },700);
setTimeout(()=>{ const b=document.getElementById('boot'); if(b) b.remove(); },1600);

/* mobile: tapping the sheet grip closes the info panel */
document.getElementById('sheetgrip').addEventListener('click',closeInfo);
</script>

<style>
/* ================= v2: operator-training layout ================= */
.lbl.hide{opacity:0 !important;visibility:hidden !important;pointer-events:none !important}

#modes{position:fixed;top:calc(var(--rail) + 8px);left:14px;right:14px;z-index:12;
  display:flex;gap:6px;flex-wrap:wrap;background:none;border:none;padding:0}
#modes .mode{flex:0 0 auto;padding:6px 12px;font-family:var(--sans);font-size:11px;font-weight:600;
  letter-spacing:.09em;text-transform:uppercase;color:var(--ink-dim);cursor:pointer;
  background:rgba(17,24,35,.92);border:1px solid var(--steel);border-radius:0}
#modes .mode:hover{color:var(--ink);border-color:#3d556f}
#modes .mode[aria-pressed="true"]{color:var(--yard);background:var(--mv);border-color:var(--mv)}
#legend{display:none !important}

/* ---- left: operator panel ---- */
#ops{position:fixed;left:14px;top:calc(var(--rail) + 52px);bottom:14px;width:352px;z-index:15;
  display:flex;flex-direction:column;overflow:hidden}
#ops.min{bottom:auto;height:auto}
#ops.min #ops-pick,#ops.min #ops-run{display:none !important}
.ops-h{display:flex;align-items:center;gap:8px;padding:9px 11px;border-bottom:1px solid var(--steel);
  background:linear-gradient(180deg,#16202d,#111823);flex:0 0 auto}
.ops-t{font-family:var(--sans);font-size:11.5px;font-weight:700;letter-spacing:.14em;
  text-transform:uppercase;color:var(--mv);flex:1}
.xbtn{background:none;border:1px solid var(--steel);color:var(--ink-dim);cursor:pointer;
  font-size:11px;line-height:1;padding:3px 7px;font-family:var(--sans)}
.xbtn:hover{color:var(--ink);border-color:var(--mv)}
#ops-pick{overflow-y:auto;padding:9px 10px 12px}
.ops-sub{font-family:var(--sans);font-size:10px;letter-spacing:.12em;text-transform:uppercase;
  color:var(--ink-dim);margin:2px 0 8px}
.scen{display:block;width:100%;text-align:left;background:rgba(20,28,39,.8);border:1px solid var(--steel);
  border-left:2px solid var(--steel);color:var(--ink);cursor:pointer;padding:7px 9px;margin-bottom:5px;
  font-family:var(--sans);transition:.15s}
.scen:hover{border-left-color:var(--mv);background:rgba(30,42,58,.9)}
.scen b{display:block;font-size:12px;font-weight:600;letter-spacing:.02em;margin-bottom:2px}
.scen span{display:block;font-size:10.5px;color:var(--ink-dim);line-height:1.35}
.scen .sn{font-family:var(--mono);font-size:9.5px;color:var(--hv);letter-spacing:.06em}

#ops-run{display:none;flex-direction:column;overflow:hidden;flex:1}
.run-h{display:flex;align-items:baseline;gap:8px;padding:8px 11px 6px;flex:0 0 auto}
#run-name{font-family:var(--sans);font-size:11px;font-weight:700;letter-spacing:.08em;
  text-transform:uppercase;color:var(--warn);flex:1;line-height:1.3}
#run-step{font-family:var(--mono);font-size:10px;color:var(--ink-dim);white-space:nowrap}
#run-bar{height:2px;background:#1b2836;flex:0 0 auto;margin:0 11px 8px}
#run-bar i{display:block;height:100%;background:var(--mv);transition:width .3s}
#run-title{padding:0 11px 8px;font-family:var(--sans);font-size:13.5px;font-weight:600;
  color:var(--ink);line-height:1.35;flex:0 0 auto}
#run-body{flex:1;overflow-y:auto;padding:0 11px 10px}
.rf{margin-bottom:9px;border-left:2px solid #223243;padding-left:8px}
.rf dt{font-family:var(--sans);font-size:9.5px;font-weight:700;letter-spacing:.11em;
  text-transform:uppercase;color:var(--ink-dim);margin-bottom:2px}
.rf dd{margin:0;font-family:var(--sans);font-size:11.8px;line-height:1.45;color:#C3D2E2}
.rf.k-do{border-left-color:var(--mv)} .rf.k-do dt{color:var(--mv)}
.rf.k-why{border-left-color:var(--warn)} .rf.k-why dt{color:var(--warn)}
.rf.k-eq{border-left-color:var(--hv)} .rf.k-eq dt{color:var(--hv)}
.rf.k-fl{border-left-color:var(--lv)} .rf.k-fl dt{color:var(--lv)}
.rf.k-pr{border-left-color:var(--dc)} .rf.k-pr dt{color:var(--dc)}
.rf.k-cu{border-left-color:var(--safe)} .rf.k-cu dt{color:var(--safe)}
.run-ctl{display:flex;gap:5px;padding:8px 11px;border-top:1px solid var(--steel);flex:0 0 auto;
  background:rgba(9,13,18,.7)}
.run-ctl button{flex:1;padding:7px 4px;font-family:var(--sans);font-size:10.5px;font-weight:600;
  letter-spacing:.07em;text-transform:uppercase;background:rgba(24,34,47,.9);border:1px solid var(--steel);
  color:var(--ink);cursor:pointer}
.run-ctl button:hover:not(:disabled){border-color:var(--mv);color:var(--mv)}
.run-ctl button:disabled{opacity:.32;cursor:default}
.run-ctl button.pri{background:var(--mv);border-color:var(--mv);color:var(--yard)}
.run-ctl button.pri:hover{background:#5ad9f2}
.run-ctl button.on{background:var(--warn);border-color:var(--warn);color:var(--yard)}

/* ---- top: system state board ---- */
#board{position:fixed;top:calc(var(--rail) + 52px);left:374px;right:374px;z-index:12;
  display:flex;gap:5px;overflow-x:auto;padding:6px;scrollbar-width:thin}
.bc{flex:0 0 auto;min-width:74px;padding:5px 8px;background:rgba(14,20,28,.94);
  border:1px solid var(--steel);border-top:2px solid var(--steel)}
.bc.ok{border-top-color:var(--safe)} .bc.off{border-top-color:#4a5c70}
.bc.warnb{border-top-color:var(--warn)} .bc.bad{border-top-color:var(--alarm)}
.bc.rev{border-top-color:#B47CFF}
.bc i{display:block;font-family:var(--sans);font-size:8.5px;font-style:normal;letter-spacing:.1em;
  text-transform:uppercase;color:var(--ink-dim);margin-bottom:2px;white-space:nowrap}
.bc b{display:block;font-family:var(--mono);font-size:12px;font-weight:600;color:var(--ink);white-space:nowrap}
.bc s{display:block;text-decoration:none;font-family:var(--sans);font-size:8.5px;color:var(--ink-dim);
  letter-spacing:.05em;white-space:nowrap;margin-top:1px}
.bc.bad b{color:var(--alarm)} .bc.off b{color:#5f7186} .bc.warnb b{color:var(--warn)}
.bc.rev b{color:#B47CFF} .bc.ok b{color:var(--safe)}

/* ---- device operate buttons inside the nameplate ---- */
#i-ops{display:none;gap:6px;padding:9px 0 2px;border-top:1px solid var(--steel);margin-top:9px}
#i-ops button{flex:1;padding:8px 6px;font-family:var(--sans);font-size:11px;font-weight:700;
  letter-spacing:.08em;text-transform:uppercase;cursor:pointer;border:1px solid var(--steel);
  background:rgba(24,34,47,.9);color:var(--ink)}
#i-ops button.open{border-color:var(--safe);color:var(--safe)}
#i-ops button.close{border-color:var(--alarm);color:var(--alarm)}
#i-ops button:hover:not(:disabled){background:rgba(40,56,76,.95)}
#i-ops button:disabled{opacity:.3;cursor:not-allowed}
#i-state{font-family:var(--mono);font-size:11px;padding:6px 0 0;color:var(--ink-dim)}

/* ---- narration toast for free-play actions ---- */
#toast{position:fixed;left:50%;transform:translateX(-50%);bottom:172px;z-index:30;max-width:640px;
  padding:11px 15px;background:rgba(12,17,24,.97);border:1px solid var(--steel);
  border-left:3px solid var(--mv);font-family:var(--sans);font-size:12.5px;line-height:1.5;
  color:var(--ink);opacity:0;pointer-events:none;transition:opacity .25s}
#toast.show{opacity:1}
#toast.bad{border-left-color:var(--alarm)} #toast.warn{border-left-color:var(--warn)}
#toast b{color:var(--mv);display:block;margin-bottom:3px;font-size:10.5px;letter-spacing:.1em;text-transform:uppercase}
#toast.bad b{color:var(--alarm)} #toast.warn b{color:var(--warn)}

#console{left:374px !important;right:374px !important}
#console.wide{right:374px !important}
#logwrap{left:374px !important;right:374px !important}

@media(max-width:1500px){
  #ops{width:312px} #board{left:334px;right:352px} #console{left:334px !important;right:352px !important}
  #logwrap{left:334px !important;right:352px !important}
}
@media(max-width:1180px){
  #board{left:334px;right:14px} #console{left:334px !important;right:14px !important}
  #logwrap{left:334px !important;right:14px !important}
}
@media(max-width:900px){
  #ops{left:0;right:0;width:auto;top:auto;bottom:0;max-height:66vh;border-radius:0;
    transform:translateY(calc(100% - 38px));transition:transform .3s;z-index:20}
  #ops.up{transform:translateY(0)}
  #ops.min{transform:translateY(calc(100% - 38px))}
  #board{left:8px;right:8px;top:calc(var(--rail) + 84px);padding:4px}
  #console{left:8px !important;right:8px !important;bottom:44px !important}
  #logwrap{left:8px !important;right:8px !important}
  #toast{bottom:210px;max-width:calc(100vw - 24px)}
  #modes{gap:4px}#modes .mode{padding:5px 9px;font-size:10px}
}
</style>

<div id="ops" class="plate">
  <div class="ops-h"><span class="ops-t" id="ops-title">Operator Training</span>
    <button class="xbtn" id="ops-min" title="Collapse">–</button></div>
  <div id="ops-pick">
    <div class="ops-sub">Choose a scenario &middot; each runs step by step</div>
    <div id="scen-list"></div>
  </div>
  <div id="ops-run">
    <div class="run-h"><span id="run-name"></span><span id="run-step"></span></div>
    <div id="run-bar"><i style="width:0%"></i></div>
    <div id="run-title"></div>
    <div id="run-body"></div>
    <div class="run-ctl">
      <button id="run-prev">&lsaquo; Back</button>
      <button id="run-next" class="pri">Next &rsaquo;</button>
      <button id="run-auto">Auto</button>
      <button id="run-exit">Exit</button>
    </div>
  </div>
</div>
<div id="board" class="plate"></div>
<div id="toast"></div>

<script>
/* ============================================================================
   KESTREL RIDGE v2 — operator-training layer
   Runs after the base model. Wrapped in an IIFE so nothing collides with the
   base script's global lexical bindings.
   ==========================================================================*/
(function(){
'use strict';
const $=s=>document.querySelector(s);
const P3=(x,y,z)=>new THREE.Vector3(x,y,z);

/* ---------------------------------------------------------- extra materials */
const M2={
  pv:      new THREE.MeshStandardMaterial({color:0x14213a,roughness:.22,metalness:.55}),
  pvFrame: new THREE.MeshStandardMaterial({color:0xa8b4c2,roughness:.4,metalness:.8}),
  roofA:   new THREE.MeshStandardMaterial({color:0x4a4f57,roughness:.92}),
  roofB:   new THREE.MeshStandardMaterial({color:0x5c4a42,roughness:.92}),
  wallA:   new THREE.MeshStandardMaterial({color:0x8d8375,roughness:.9}),
  wallB:   new THREE.MeshStandardMaterial({color:0x9c8f80,roughness:.9}),
  wallC:   new THREE.MeshStandardMaterial({color:0x7d8a91,roughness:.9}),
  inv:     new THREE.MeshStandardMaterial({color:0xd7dde4,roughness:.45,metalness:.3}),
  invLed:  new THREE.MeshStandardMaterial({color:0x0a1420,emissive:new THREE.Color(0x3BD97F),emissiveIntensity:1.6}),
  meter:   new THREE.MeshStandardMaterial({color:0x2a3340,roughness:.5}),
  lawn:    new THREE.MeshStandardMaterial({color:0x1c2a1e,roughness:1}),
  road:    new THREE.MeshStandardMaterial({color:0x14181d,roughness:1}),
  trunk:   new THREE.MeshStandardMaterial({color:0x2a2118,roughness:1}),
  leaf:    new THREE.MeshStandardMaterial({color:0x1e3524,roughness:1})
};
/* one lit-window material per feeder so a feeder outage darkens only its own
   neighbourhood — this is the main "who lost power" visual cue */
/* 4 feeders x 3 switchable sections = 12 lit-window materials, so FISR can
   darken and restore individual sections of a feeder independently */
const WINF=[];
for(let i=0;i<12;i++) WINF.push(new THREE.MeshStandardMaterial({
  color:0x3a4a5a,roughness:.25,metalness:.1,
  emissive:new THREE.Color(0xFFD9A0),emissiveIntensity:0.9}));
const wIdx=(f,k)=>f*3+Math.max(0,Math.min(2,k));
const SECL='ABC';

const bx=(w,h,d,m,x,y,z,p)=>box(w,h,d,m,x,y,z,p);

/* ------------------------------------------------------------- PV roof array */
function pvArray(cols,rows,slope,mat){
  const g=new THREE.Group(), pw=1.02, ph=1.68, gap=0.05;
  for(let i=0;i<cols;i++) for(let j=0;j<rows;j++){
    const px=(i-(cols-1)/2)*(pw+gap), pz=(j-(rows-1)/2)*(ph+gap);
    bx(pw,0.055,ph,mat||M2.pv,px,0,pz,g);
    bx(pw+0.04,0.03,0.05,M2.pvFrame,px,-0.04,pz-ph/2,g);
    bx(pw+0.04,0.03,0.05,M2.pvFrame,px,-0.04,pz+ph/2,g);
  }
  g.rotation.x=slope;
  return mergeByMaterial(g);
}

/* --------------------------------------------------- house (plain or solar) */
function dwelling(o){
  const g=new THREE.Group();
  const w=o.w||8.4, d=o.d||7.2, h=o.h||5.4, rh=o.rh||2.9;
  const wall=o.wall||M2.wallA, roof=o.roof||M2.roofA;
  bx(w,h,d,wall,0,h/2,0,g);
  bx(w+0.35,0.32,d+0.35,roof,0,h+0.1,0,g);
  // hip roof from two ramps so there is a clean plane for the PV array
  const rl=Math.hypot(rh,d/2), ang=Math.atan2(rh,d/2);
  [-1,1].forEach(s=>{
    const r=bx(w+0.3,0.22,rl*2*0.5+0.1,roof,0,h+0.2+rh/2,s*d/4,g);
    r.rotation.x=-s*ang;
  });
  bx(0.55,1.5,0.55,roof,w*0.28,h+rh+0.4,0,g);            // chimney
  // windows (per-feeder lit material)
  const win=WINF[o.wi===undefined?6:o.wi];
  [-1,1].forEach(s=>{ for(let i=-1;i<=1;i++)
    bx(1.25,1.15,0.12,win,i*w*0.28,h*0.56,s*(d/2+0.02),g); });
  [-1,1].forEach(s=>bx(0.12,1.15,1.25,win,s*(w/2+0.02),h*0.56,d*0.2,g));
  bx(1.05,2.15,0.14,M2.roofB,-w*0.05,1.08,d/2+0.03,g);   // door
  // service mast + meter + (optional) inverter
  bx(0.16,2.6,0.16,M2.pvFrame,-w/2-0.1,h*0.8,0,g);
  bx(0.34,0.46,0.2,M2.meter,-w/2-0.16,2.2,0.9,g);        // revenue / net meter
  if(o.solar){
    const cols=o.pvCols||4, rows=o.pvRows||2;
    const pv=pvArray(cols,rows,-ang);
    pv.position.set(0,h+0.34+rh/2-0.05,d/4);
    pv.rotation.y=0; g.add(pv);
    const inv=bx(0.62,0.86,0.26,M2.inv,-w/2-0.2,2.35,-0.9,g);   // string inverter
    bx(0.16,0.09,0.05,M2.invLed,-w/2-0.36,2.62,-0.9,g);         // status LED
    bx(0.3,0.34,0.18,M2.meter,-w/2-0.16,2.3,-1.9,g);            // AC disconnect
    g.userData.solar=true; g.userData.kw=cols*rows*0.42;
    g.userData.led=g.children[g.children.length-2];
  }
  const out=mergeByMaterial(g);
  out.userData.solar=g.userData.solar; out.userData.kw=g.userData.kw;
  // keep the inverter LED as its own pickable mesh so it can blink
  if(o.solar){
    const led=bx(0.17,0.1,0.06,M2.invLed.clone(),-w/2-0.36,2.62,-0.9,out);
    out.userData.led=led;
  }
  return out;
}

function tree(h){
  const g=new THREE.Group();
  cyl(0.2,h*0.45,M2.trunk,0,h*0.22,0,g,6);
  sph(h*0.34,M2.leaf,0,h*0.62,0,g);
  sph(h*0.26,M2.leaf,h*0.16,h*0.82,0.1,g);
  return mergeByMaterial(g);
}

/* ------------------------------------------------- ground-mount solar array */
function solarFarm(rowsN,perRow){
  const g=new THREE.Group();
  for(let r=0;r<rowsN;r++){
    const z=r*6.5;
    const tab=pvArray(perRow,3,-0.42);
    tab.position.set(0,2.05,z); g.add(tab);
    for(let i=-1;i<=1;i++){
      const x=i*(perRow*1.07)/2.6;
      bx(0.16,2.1,0.16,M2.pvFrame,x,1.05,z-0.7,g);
      bx(0.16,3.0,0.16,M2.pvFrame,x,1.5,z+0.9,g);
      bx(0.5,0.2,0.5,MAT.concrete,x,0.1,z+0.1,g);
    }
  }
  // inverter skid + step-up transformer
  const sx=perRow*0.62+5;
  bx(3.6,2.4,1.7,MAT.cabinet,sx,1.2,rowsN*3,g);
  bx(2.0,1.9,1.9,MAT.greenR,sx+3.6,0.95,rowsN*3,g);
  bx(2.4,0.25,2.4,MAT.concrete,sx+3.6,0.12,rowsN*3,g);
  [-0.5,0,0.5].forEach(o=>cyl(0.11,0.7,MAT.porcBrown,sx+3.6,2.2,rowsN*3+o,g));
  return mergeByMaterial(g);
}

/* ============================================================ NEIGHBOURHOODS
   Each neighbourhood hangs off one feeder: a lateral pole line, pole-mounted
   distribution transformers, service drops, houses (some with rooftop PV). */
const NB=[];   // {f,name,houses[],solarKw,poles[],lat:[]}
const NB_CFG=[
  {f:0,name:'Ridge Industrial Park',start:[96,-44],end:[168,-58],lots:6, solar:0.34,
   wall:M2.wallC,roof:M2.roofA,off:13,space:22,cust:180},
  {f:1,name:'Ridgeview Estates',   start:[95,-20],end:[172,-16],lots:8, solar:0.50,
   wall:M2.wallA,roof:M2.roofB,off:12,space:18,cust:410},
  {f:2,name:'Maple Grove',         start:[95,7],  end:[186,10], lots:8, solar:0.38,
   wall:M2.wallB,roof:M2.roofA,off:12,space:18,cust:388},
  {f:3,name:'Cedar Park Solar',    start:[95,27], end:[176,40], lots:10,solar:0.80,
   wall:M2.wallA,roof:M2.roofA,off:12.5,space:17,cust:466}
];

NB_CFG.forEach((cfg,ni)=>{
  const rec={f:cfg.f,name:cfg.name,houses:[],solarKw:0,pv:0,cust:cfg.cust,
             group:new THREE.Group(),drops:[],xf:[],secCust:[0,0,0],secHomes:[[],[],[]],
             poles:[],ux:0,uz:0,nx:0,nz:0,ax:0,az:0,len:0};
  scene.add(rec.group);
  const ax=cfg.start[0], az=cfg.start[1], bxx=cfg.end[0], bz=cfg.end[1];
  const len=Math.hypot(bxx-ax,bz-az), ux=(bxx-ax)/len, uz=(bz-az)/len;
  const nx=-uz, nz=ux;
  Object.assign(rec,{ax,az,ux,uz,nx,nz,len});
  const nPole=Math.max(6,Math.round(len/17));
  const poles=[];
  for(let i=1;i<=nPole;i++){
    const t=i/nPole, px=ax+ux*len*t, pz=az+uz*len*t;
    const pl=woodPole(11); pl.position.set(px,0,pz); rec.group.add(pl);
    reg(pl,'feeder'); poles.push(pl); pl.userData.t=t;
  }
  rec.poles=poles;
  /* the lateral is built in three electrically separate sections so that a
     sectionalising switch between them can isolate one and leave the rest live */
  const cut=[0, Math.floor(nPole/3), Math.floor(2*nPole/3), nPole];
  rec.secPole=cut;
  for(let k=0;k<3;k++){
    const from=cut[k], to=cut[k+1];
    for(let ph=-1;ph<=1;ph++){
      const chain=[];
      chain.push(from===0? P3(ax,10.9,az+ph*1.3)
                         : P3(poles[from-1].position.x,10.6,poles[from-1].position.z+ph*1.3));
      for(let i=from;i<to;i++) chain.push(P3(poles[i].position.x,10.6,poles[i].position.z+ph*1.3));
      const all=[];
      for(let i=0;i<chain.length-1;i++){
        const seg=catenary(chain[i],chain[i+1],chain[i].distanceTo(chain[i+1])*0.03,5);
        if(i>0) seg.shift(); all.push(...seg);
      }
      if(all.length>1) conductor(all,V.MV,0.055,'nb'+cfg.f+SECL[k].toLowerCase());
    }
  }
  /* houses spread across the three sections */
  const lots=cfg.lots;
  for(let i=0;i<lots;i++){
    const side=(i%2)?1:-1;
    const t=(i+0.7)/lots;
    const k=Math.min(2,Math.floor(t*3));
    const px=ax+ux*len*t, pz=az+uz*len*t;
    const hx=px+nx*cfg.off*side, hz=pz+nz*cfg.off*side;
    const solar=((i*7)%10)/10 < cfg.solar;
    const h=dwelling({w:8+((i*3)%3), d:7+((i*2)%2), h:5.2, rh:2.8, wi:wIdx(cfg.f,k), solar:solar,
                      wall:(i%3===0)?cfg.wall:(i%3===1?M2.wallB:M2.wallC),
                      roof:(i%2)?cfg.roof:M2.roofA,
                      pvCols:4+(i%3), pvRows:2});
    h.position.set(hx,0,hz);
    h.rotation.y=Math.atan2(nx*side,nz*side)+Math.PI;
    rec.group.add(h); reg(h,solar?'solar_home':'house');
    rec.houses.push(h); rec.secHomes[k].push(h); h.userData.sec=k; h.userData.f=cfg.f;
    if(solar){ rec.solarKw+=h.userData.kw||3.4; rec.pv++; }
    const dw=bx(3.2,0.06,cfg.off*0.8,M2.road,px+nx*cfg.off*0.55*side,0.03,pz+nz*cfg.off*0.55*side,rec.group);
    dw.rotation.y=Math.atan2(nx*side,nz*side);
    if(i%3===0){ const tr=tree(6.5+((i*7)%3));
      tr.position.set(hx+nz*5.5,0,hz-nx*5.5); rec.group.add(tr); }
    const near=poles[Math.min(poles.length-1,Math.max(0,Math.round(t*nPole)-1))];
    const sd=catenary(P3(near.position.x,9.6,near.position.z),P3(hx-nx*3.6*side,6.4,hz-nz*3.6*side),0.7,5);
    conductor(sd,V.LV,0.038,'serv'+cfg.f+SECL[k].toLowerCase());
    rec.drops.push({a:[near.position.x,9.6,near.position.z],b:[hx-nx*3.6*side,6.4,hz-nz*3.6*side],
                    solar:solar,sec:k,f:cfg.f});
  }
  [Math.floor(nPole*0.2),Math.floor(nPole*0.55),Math.floor(nPole*0.86)].forEach(pi=>{
    const pl=poles[Math.min(pi,poles.length-1)]; if(!pl) return;
    const g=new THREE.Group(); g.position.set(pl.position.x,0,pl.position.z);
    rec.group.add(g); reg(g,'dist_xfmr');
    cyl(0.56,1.7,MAT.greenR,0.8,7.0,0,g,10);
    cyl(0.6,0.11,MAT.tankDark,0.8,7.95,0,g,10);
    bushing(0.5,4,0.15,0.11,0.07,MAT.porcBrown,0.8,8.0,0,g);
    [-0.26,0,0.26].forEach(z=>cyl(0.08,0.36,MAT.porcBrown,0.42,8.05,z,g));
    const co=new THREE.Group(); co.position.set(-0.55,9.6,0.5); co.rotation.z=0.24; g.add(co);
    insulator(0.5,4,0.17,0.09,MAT.porcBrown,0,0,0,co);
    rec.xf.push(g);
  });
  const rd=bx(len+16,0.05,7,M2.road,(ax+bxx)/2,0.02,(az+bz)/2,rec.group);
  rd.rotation.y=-Math.atan2(uz,ux);
  NB.push(rec);
});

/* community solar array on feeder 1 (Ridgeview) — utility-scale DER */
const CSOLAR=solarFarm(5,10);
CSOLAR.position.set(150,0,-38); CSOLAR.rotation.y=-0.12;
scene.add(CSOLAR); reg(CSOLAR,'community_solar');

/* ============================================== added substation detail */
/* station service transformer: 34.5 kV → 480/277 V for station auxiliaries */
const SST=new THREE.Group(); SST.position.set(14,0,-30); scene.add(SST); reg(SST,'station_svc');
bx(4.4,0.3,3.4,MAT.concrete,0,0.15,0,SST);
bx(2.6,2.0,2.0,MAT.greenR,0,1.3,0,SST);
bx(2.7,0.16,2.1,MAT.tankDark,0,2.36,0,SST);
[-0.6,0,0.6].forEach(z=>bushing(0.62,5,0.2,0.13,0.08,MAT.porcBrown,-0.8,2.45,z,SST));
[-0.4,0.4].forEach(z=>cyl(0.1,0.5,MAT.porcBrown,1.0,2.6,z,SST));
bx(1.0,1.9,0.7,MAT.cabinet,2.3,0.95,0,SST);
cyl(0.22,7.5,MAT.galv,-3.2,3.75,0,SST,8);
for(let k=0;k<3;k++) insulator(0.45,4,0.17,0.09,MAT.porcBrown,-3.2,7.6,(k-1)*0.45,SST);

/* wave traps (line traps) on both incoming circuits — power-line carrier */
const WT=new THREE.Group(); scene.add(WT); reg(WT,'wave_trap');
[-26,26].forEach(lane=>{
  [-1,0,1].forEach(ph=>{
    if(ph!==0) return;
    const g=new THREE.Group(); g.position.set(-58,0,lane+ph*4.2); WT.add(g);
    cyl(0.24,11,MAT.galv,0,5.5,0,g,8);
    bx(1.4,0.5,0.5,MAT.galv,0,11.2,0,g);
    for(let k=0;k<4;k++) insulator(0.5,4,0.24,0.11,MAT.porc,0,11.9+k*0.5,0,g);
    const coil=new THREE.Group(); coil.position.set(0,14.6,0); g.add(coil);
    for(let k=0;k<7;k++) cyl(0.62,0.1,MAT.alum,0,k*0.17-0.5,0,coil,14);
    cyl(0.2,1.5,MAT.alum,0,0,0,coil,10);
    bx(1.5,0.1,0.1,MAT.alum,0,0.8,0,coil);
  });
});

/* three-phase step voltage regulators on feeder 2's lateral */
const VREG=new THREE.Group(); VREG.position.set(120,0,8.6); scene.add(VREG); reg(VREG,'volt_reg');
bx(5.2,0.4,2.6,MAT.galv,0,7.2,0,VREG);
[-1.7,0,1.7].forEach(x=>{
  cyl(0.55,1.8,MAT.greenR,x,8.3,0,VREG,10);
  cyl(0.58,0.1,MAT.tankDark,x,9.25,0,VREG,10);
  bushing(0.45,4,0.14,0.1,0.07,MAT.porcBrown,x,9.3,-0.3,VREG);
  bushing(0.45,4,0.14,0.1,0.07,MAT.porcBrown,x,9.3,0.3,VREG);
});
bx(1.1,1.5,0.7,MAT.cabinet,2.9,5.0,0,VREG);
cyl(0.26,7.4,MAT.wood,0,3.7,0,VREG,8);

window.__OPS_GEO={NB,NB_CFG,CSOLAR,SST,WT,VREG,WINF,wIdx,SECL,M2,dwelling,pvArray,tree,bx};

/* ========================================================== NETWORK MODEL */
/* Nodes are electrical sections; devices are the switches between them.
   Energisation is solved by breadth-first search from the source, so every
   visual in the model is a consequence of switch positions, never hard-coded. */
const SEC=(f,k)=>'NB'+f+'ABC'[k];
const NODES=['SRC','TL1','TL2','LB1','LB2','BUSA','BUSB','XF1','XF1S','XF2','XF2S',
             'MVA','MVB','FJ0','FJ1','FJ2','FJ3','FD0','FD1','FD2','FD3'];
[0,1,2,3].forEach(f=>[0,1,2].forEach(k=>NODES.push(SEC(f,k))));

const DEV={};
function dev(id,o){ DEV[id]=Object.assign({id:id,closed:true,kind:'breaker',ground:false,
  ops:0,name:id,comp:null},o); return DEV[id]; }

dev('89-L1',{kind:'disc', a:'SRC', b:'TL1', name:'89-L1 Line 1 disconnect',   comp:'disc_line', series:'52-L1'});
dev('52-L1',{kind:'breaker',a:'TL1',b:'LB1', name:'52-L1 Line 1 breaker',      comp:'cb_hv'});
dev('89-B1',{kind:'disc', a:'LB1', b:'BUSA', name:'89-B1 Bus A disconnect',    comp:'disc_bus', series:'52-L1'});
dev('89-L2',{kind:'disc', a:'SRC', b:'TL2', name:'89-L2 Line 2 disconnect',   comp:'disc_line', series:'52-L2'});
dev('52-L2',{kind:'breaker',a:'TL2',b:'LB2', name:'52-L2 Line 2 breaker',      comp:'cb_hv'});
dev('89-B2',{kind:'disc', a:'LB2', b:'BUSB', name:'89-B2 Bus B disconnect',    comp:'disc_bus', series:'52-L2'});
dev('52-BC',{kind:'breaker',a:'BUSA',b:'BUSB',name:'52-BC 230 kV bus coupler', comp:'coupler'});
dev('89-T1',{kind:'disc', a:'BUSA',b:'XF1',  name:'89-T1 Transformer 1 HV disconnect', comp:'disc_bus', series:'52-T1'});
dev('89-T2',{kind:'disc', a:'BUSB',b:'XF2',  name:'89-T2 Transformer 2 HV disconnect', comp:'disc_bus', series:'52-T2'});
dev('52-T1',{kind:'breaker',a:'XF1S',b:'MVA',name:'52-T1 Transformer 1 LV breaker',    comp:'fdr_cb'});
dev('52-T2',{kind:'breaker',a:'XF2S',b:'MVB',name:'52-T2 Transformer 2 LV breaker',    comp:'fdr_cb'});
dev('52-M', {kind:'breaker',a:'MVA',b:'MVB', name:'52-M 34.5 kV bus tie',      comp:'coupler', closed:false});
['0','1','2','3'].forEach((n,i)=>{
  const bus=i<2?'MVA':'MVB';
  dev('89-F'+(i+1),{kind:'disc',a:bus,b:'FJ'+i,name:'89-F'+(i+1)+' Feeder '+(i+1)+' disconnect',
    comp:'disc_bus',series:'52-F'+(i+1)});
  dev('52-F'+(i+1),{kind:'breaker',a:'FJ'+i,b:'FD'+i,name:'52-F'+(i+1)+' Feeder '+(i+1)+' breaker',comp:'fdr_cb'});
});
dev('R-F3',{kind:'breaker',a:'FD2',b:SEC(2,0),name:'R-F3 Feeder 3 line recloser',comp:'recloser'});
/* mid-feeder sectionalising switches — these are what FISR actually operates */
[0,1,2,3].forEach(f=>{
  dev('SW-'+(f+1)+'-1',{kind:'sect',a:SEC(f,0),b:SEC(f,1),comp:'sectionalizer',
    name:'SW-'+(f+1)+'-1 Feeder '+(f+1)+' sectionaliser A|B'});
  dev('SW-'+(f+1)+'-2',{kind:'sect',a:SEC(f,1),b:SEC(f,2),comp:'sectionalizer',
    name:'SW-'+(f+1)+'-2 Feeder '+(f+1)+' sectionaliser B|C'});
});
/* normally-open tie switches between adjacent feeders — the alternate supply
   paths that make service restoration possible without a line crew */
const TIES=[[0,1],[1,2],[2,3],[3,0]];
TIES.forEach((t,i)=>dev('TIE-'+(i+1),{kind:'tie',a:SEC(t[0],2),b:SEC(t[1],2),closed:false,
  comp:'tieswitch',name:'TIE-'+(i+1)+' Feeder '+(t[0]+1)+'\u2013'+(t[1]+1)+' tie',pair:t}));
/* ground switches — safety earths, not part of the energised path */
dev('GS-L1',{kind:'gnd',node:'TL1',closed:false,name:'GS-L1 Line 1 earthing switch',comp:'gsw'});
dev('GS-L2',{kind:'gnd',node:'TL2',closed:false,name:'GS-L2 Line 2 earthing switch',comp:'gsw'});
[1,2,3,4].forEach(i=>dev('GS-F'+i,{kind:'gnd',node:'FD'+(i-1),closed:false,
  name:'GS-F'+i+' Feeder '+i+' earthing switch',comp:'gsw'}));

/* fixed (non-switched) connections */
const FIXED=[['XF1','XF1S'],['XF2','XF2S'],['FD0',SEC(0,0)],['FD1',SEC(1,0)],['FD3',SEC(3,0)]];

let LIVE=new Set();
function buildAdj(){
  const adj={}; NODES.forEach(n=>adj[n]=[]);
  FIXED.forEach(([a,b])=>{ adj[a].push(b); adj[b].push(a); });
  Object.values(DEV).forEach(d=>{
    if(d.kind==='gnd'||!d.closed) return;
    if(!adj[d.a]||!adj[d.b]) return;
    adj[d.a].push(d.b); adj[d.b].push(d.a);
  });
  return adj;
}
function solve(){
  const adj=buildAdj();
  LIVE=new Set(); const q=['SRC'];
  while(q.length){ const n=q.pop(); if(LIVE.has(n)) continue; LIVE.add(n);
    (adj[n]||[]).forEach(m=>{ if(!LIVE.has(m)) q.push(m); }); }
  return LIVE;
}
const isLive=n=>LIVE.has(n);

/* ------------------------------------------------- loads, solar, telemetry */
const SUN={v:0.62};                       // 0 = night, 1 = clear noon
const FEED=[
  {i:0,name:'Feeder 1 — Ridge Industrial',peak:22.0,cust:180,pvKw:2400,base:0.86},
  {i:1,name:'Feeder 2 — Ridgeview',       peak:17.5,cust:410,pvKw:7400,base:0.74},
  {i:2,name:'Feeder 3 — Maple Grove',     peak:18.0,cust:388,pvKw:3600,base:0.78},
  {i:3,name:'Feeder 4 — Cedar Park',      peak:15.0,cust:466,pvKw:6400,base:0.70}
];
/* Residential demand bottoms out around solar noon and peaks after sunset, so the
   irradiance control also drives a daily load shape. Without this, reverse power
   flow from roof-top PV would never appear at realistic penetration levels. */
const dayFactor=()=>0.55+0.45*(1-SUN.v);
FEED.forEach((f,i)=>{ const n=NB[i]; if(n){ f.pvKw=Math.max(f.pvKw,n.solarKw*1000/8); f.homes=n.houses.length; } });
const ST={mva1:0,mva2:0,alarms:[],shed:[],fault:null,arcT:0};

const FDR_AMP_RATING=400;          // thermal rating of a 34.5 kV feeder, amperes
function secShare(f,k){
  const n=NB[f]; if(!n||!n.secHomes) return 1/3;
  const tot=n.secHomes.reduce((a,x)=>a+x.length,0);
  if(!tot) return 1/3;
  return (n.secHomes[k].length+2)/(tot+6);
}
function sectionState(f,k){
  const node=SEC(f,k), live=isLive(node), share=secShare(f,k), F0=FEED[f];
  const load = live? F0.peak*F0.base*dayFactor()*share*(ST.shed.includes(f)?0.45:1) : 0;
  const solar= live? (F0.pvKw/1000)*SUN.v*share : 0;
  return {f,k,node,live,share,load,solar,net:load-solar,
          cust:Math.round(F0.cust*share)};
}
/* Which feeder breaker is actually supplying each section right now? With a tie
   closed a section can be fed by a neighbour, and its load must then be charged
   to that neighbour — this is the whole point of the capacity check in FISR. */
function sectionSources(){
  const adj=buildAdj(), src={};
  [0,1,2,3].forEach(i=>{
    /* Only a feeder energised THROUGH ITS OWN BREAKER counts as a source. A
       feeder that is merely alive because a tie is back-feeding it must not be
       credited with carrying the load — the donor is. */
    const br=DEV['52-F'+(i+1)];
    if(!br||!br.closed||!isLive('FJ'+i)||!isLive('FD'+i)) return;
    const q=['FD'+i], seen=new Set();
    while(q.length){
      const n=q.pop(); if(seen.has(n)) continue; seen.add(n);
      if(n.charAt(0)==='N'&&src[n]===undefined) src[n]=i;
      (adj[n]||[]).forEach(m=>{ if(!seen.has(m)&&m.charAt(0)==='N') q.push(m); });
    }
  });
  return src;
}
function amps(mva){ return Math.abs(mva)*1e6/(Math.sqrt(3)*34500); }
function systemState(){
  const src=sectionSources(), all=[];
  [0,1,2,3].forEach(f=>[0,1,2].forEach(k=>{
    const s=sectionState(f,k); s.src = (src[s.node]!==undefined)? src[s.node] : null; all.push(s);
  }));
  ST.sections=all;
  const fs=FEED.map(F0=>{
    const carried=all.filter(s=>s.src===F0.i);
    const own=all.filter(s=>s.f===F0.i);
    const load=carried.reduce((a,s)=>a+s.load,0);
    const solar=carried.reduce((a,s)=>a+s.solar,0);
    const net=load-solar;
    const outCust=own.filter(s=>!s.live).reduce((a,s)=>a+s.cust,0);
    const foreign=carried.filter(s=>s.f!==F0.i);
    return {i:F0.i,live:own.some(s=>s.live),load,solar,net,amps:amps(net),
            rate:amps(net)/FDR_AMP_RATING,rev:net<-0.02,sections:own,carried,
            outCust,foreign,transferred:foreign.reduce((a,s)=>a+s.cust,0)};
  });
  let m1=0,m2=0;
  fs.forEach(s=>{
    if(!s.carried.length) return;
    const viaA=isLive('MVA')&&DEV['52-T1'].closed&&isLive('XF1S');
    const viaB=isLive('MVB')&&DEV['52-T2'].closed&&isLive('XF2S');
    const home=(s.i<2)?'A':'B';
    let onA = (home==='A') ? (viaA||!viaB) : (!viaB&&viaA);
    if(onA) m1+=Math.abs(s.net); else m2+=Math.abs(s.net);
  });
  ST.mva1=m1; ST.mva2=m2;
  return fs;
}
function feederState(f){ return systemState()[f.i||f]; }

/* ============================================ map geometry onto the network */
function zoneOf(x,y,z,tag){
  if(tag){
    if(tag==='tl'||tag==='shield') return z<0?'TL1':'TL2';
    if(tag==='coupler') return z<0?'BUSA':'BUSB';
    if(tag==='mvbus')   return z<0?'MVA':'MVB';
    if(tag==='cap')     return 'MVA';
    let m=/^(nb|serv)(\d)([abc])$/.exec(tag);
    if(m) return SEC(+m[2],'abc'.indexOf(m[3]));
    m=/^(ov|nb|serv)(\d)$/.exec(tag); if(m) return SEC(+m[2],0);
    if(tag==='serv'||tag==='servR') return SEC(2,0);
  }
  if(x<-60) return z<0?'TL1':'TL2';
  if(x<-34) return z<0?'TL1':'TL2';
  if(x<-16) return z<0?'LB1':'LB2';
  if(x<3)   return z<0?'BUSA':'BUSB';
  if(x<19)  return z<0?'XF1':'XF2';
  if(x<30)  return z<0?'XF1S':'XF2S';
  if(x<37)  return z<0?'MVA':'MVB';
  const FZ=[-24,-10,4,18];
  let best=0,bd=1e9; FZ.forEach((fz,i)=>{ const d=Math.abs(z-fz); if(d<bd){bd=d;best=i;} });
  if(x<52) return 'FD'+best;
  const ends=[-44,-20,7,27]; let b2=0,bd2=1e9;
  ends.forEach((e,i)=>{ const d=Math.abs(z-e); if(d<bd2){bd2=d;b2=i;} });
  const k = x<118?0 : (x<150?1:2);
  return SEC(b2,k);
}
const _b3=new THREE.Box3();
function centroidOf(mesh){
  try{ _b3.setFromObject(mesh);
    if(_b3.min&&isFinite(_b3.min.x)&&isFinite(_b3.max.x))
      return {x:(_b3.min.x+_b3.max.x)/2,y:(_b3.min.y+_b3.max.y)/2,z:(_b3.min.z+_b3.max.z)/2};
  }catch(e){}
  return null;
}
/* tag every conductor with its electrical node */
const FEEDMAT=[0,1,2,3].map(()=>null);
CONDUCTORS.forEach(c=>{
  const p=centroidOf(c.mesh);
  c.node = p? zoneOf(p.x,p.y,p.z,c.path) : zoneOf(0,0,0,c.path);
  c.baseE = 0.28;
  const m=/^(FD|NB)(\d)/.exec(c.node);
  if(m && c.mesh.material && c.color===V.MV){
    const f=+m[2];
    if(!FEEDMAT[f]) FEEDMAT[f]=c.mesh.material.clone();
    c.mesh.material=FEEDMAT[f]; c.feeder=f;
  }
});
/* tag every base-model flow arrow */
FLOW.forEach(f=>{
  let sx=0,sy=0,sz=0; f.pts.forEach(p=>{sx+=p.x;sy+=p.y;sz+=p.z;});
  const n=f.pts.length||1;
  f.node=zoneOf(sx/n,sy/n,sz/n,null);
});

/* ==================================== reversible arrows for the DER network */
const ARR2=new THREE.Group(); scene.add(ARR2);
const AGEO=new THREE.ConeGeometry(0.34,1.05,6); AGEO.rotateX(Math.PI/2);
const AMAT={};
function aMat(c){ if(!AMAT[c]) AMAT[c]=new THREE.MeshBasicMaterial({color:c,transparent:true,opacity:.95}); return AMAT[c]; }
const F2=[];
function arrows2(a,b,color,count,node,tagRev,scale){
  const pts=Array.isArray(a[0])?a:[a,b];
  const P=pts.map(p=>p.isVector3?p:P3(p[0],p[1],p[2]));
  const segs=[]; let L=0;
  for(let i=0;i<P.length-1;i++){ const d=P[i].distanceTo(P[i+1]); segs.push({a:P[i],b:P[i+1],d,s:L}); L+=d; }
  if(L<=0) return null;
  const rec={P,segs,L,node,rev:false,tagRev:!!tagRev,arr:[],t:0,color};
  for(let i=0;i<count;i++){
    const m=new THREE.Mesh(AGEO,aMat(color)); m.scale.setScalar(scale||1); ARR2.add(m); rec.arr.push(m);
  }
  F2.push(rec); return rec;
}
const _p1=new THREE.Vector3(),_p2=new THREE.Vector3(),_up=new THREE.Vector3(0,0,1);
function posAt(rec,u){
  const s=u*rec.L;
  for(let i=0;i<rec.segs.length;i++){ const g=rec.segs[i];
    if(s<=g.s+g.d||i===rec.segs.length-1){ const t=Math.max(0,Math.min(1,(s-g.s)/g.d));
      _p1.lerpVectors(g.a,g.b,t); _p2.subVectors(g.b,g.a).normalize(); return; } }
}
/* neighbourhood laterals + service drops */
NB.forEach((n,i)=>{
  const c=NB_CFG[i], sp=n.secPole||[0,2,4,6], pl=n.poles||[];
  for(let k=0;k<3;k++){
    const a = (k===0)? [c.start[0],10.6,c.start[1]]
            : [pl[sp[k]-1]?pl[sp[k]-1].position.x:c.start[0],10.5,pl[sp[k]-1]?pl[sp[k]-1].position.z:c.start[1]];
    const lastI=Math.max(0,sp[k+1]-1);
    const b = pl[lastI]? [pl[lastI].position.x,10.5,pl[lastI].position.z] : [c.end[0],10.4,c.end[1]];
    const r=arrows2(a,b,V.MV,4,SEC(i,k),true,1.0); if(r){ r.f=i; r.sec=k; }
  }
  n.drops.forEach(d=>{
    const r=arrows2(d.a,d.b,V.LV,2,SEC(d.f,d.sec),d.solar,0.62);
    if(r){ r.solar=d.solar; r.f=d.f; r.sec=d.sec; }
  });
});
const CSARR=arrows2([150,3.2,-38],[95,10.9,-20],0xB47CFF,6,SEC(1,2),false,0.9);
if(CSARR){ CSARR.f=1; CSARR.sec=2; CSARR.mid=true; }

/* ============================================================ VISUAL UPDATE */
const SL_ON=[];
try{ scene.traverse(o=>{ if(o.userData&&o.userData.comp==='streetlight') SL_ON.push(o); }); }catch(e){}
let extraVisuals=null;                       // set by the detail layer
const OVL={norm:new THREE.Color(V.MV),warn:new THREE.Color(0xFFB020),over:new THREE.Color(0xFF3A46)};
function applyVisuals(){
  const fs=systemState();
  CONDUCTORS.forEach(c=>{
    const on=isLive(c.node);
    if(c.mesh.material) c.mesh.material.emissiveIntensity = on? c.baseE : 0.0;
  });
  /* overloaded feeders are re-coloured, not just dimmed, so an operator can see
     a thermal problem from the overview without reading a single number */
  FEEDMAT.forEach((m,f)=>{
    if(!m) return;
    const r=fs[f].rate;
    const c = r>1.0? OVL.over : (r>0.85? OVL.warn : OVL.norm);
    if(m.color&&m.color.set) m.color.set(c.v!==undefined?c.v:c);
    if(m.emissive&&m.emissive.set) m.emissive.set(c.v!==undefined?c.v:c);
    m.emissiveIntensity = r>1.0? 0.55 : (r>0.85? 0.40 : 0.28);
  });
  FLOW.forEach(f=>{ const on=isLive(f.node); if(f.arrows) f.arrows.forEach(a=>a.visible=on); });
  ST.sections.forEach(s=>{
    const wi=s.f*3+s.k;
    if(WINF[wi]) WINF[wi].emissiveIntensity = s.live? (SUN.v>0.55?0.35:0.95) : 0.0;
  });
  FEED.forEach((f,i)=>{
    if(FDR_LAMP[i]&&FDR_LAMP[i].material)
      FDR_LAMP[i].material.emissive.set(DEV['52-F'+(i+1)].closed? V.ALARM : V.SAFE);
  });
  F2.forEach(r=>{
    const on=isLive(r.node);
    const sec=ST.sections.find(s=>s.node===r.node);
    r.rev = r.tagRev? (r.solar!==undefined? (r.solar&&SUN.v>0.55) : (sec? sec.net<-0.005 : false)) : false;
    r.arr.forEach(a=>a.visible=on);
    let col = r.rev? 0xB47CFF : r.color;
    if(!r.rev && r.color===V.MV && sec && fs[sec.f]){
      const rate=fs[sec.src!==null?sec.src:sec.f].rate;
      col = rate>1.0? 0xFF3A46 : (rate>0.85? 0xFFB020 : V.MV);
    }
    r.arr.forEach(a=>{ a.material=aMat(col); });
  });
  NB.forEach((n,i)=>{
    n.houses.forEach(h=>{ if(!h.userData||!h.userData.led) return;
      const s=ST.sections.find(x=>x.f===i&&x.k===(h.userData.sec||0));
      const m=h.userData.led.material;
      if(!s||!s.live){ m.emissiveIntensity=0.0; }
      else if(SUN.v<0.08){ m.emissive.set(0x8FA5FF); m.emissiveIntensity=0.5; }
      else { m.emissive.set(0x3BD97F); m.emissiveIntensity=1.7; }
    });
  });
  const tot=fs.reduce((a,s)=>a+s.load,0), sol=fs.reduce((a,s)=>a+s.solar,0);
  T.mw=Math.max(0,tot-sol);
  T.t1=ST.mva1; T.f3=Math.round(fs[2].amps);
  T.cb3=DEV['52-F3'].closed;
  T.v230=(isLive('BUSA')||isLive('BUSB'))?231.4:0;
  T.v34 =(isLive('MVA')||isLive('MVB'))?(34.9-(ST.mva1+ST.mva2)*0.018):0;
  renderBoard(fs);
  if(extraVisuals) try{ extraVisuals(fs); }catch(e){}
  return fs;
}

/* ================================================================ STATE BOARD */
const boardEl=$('#board');
function bc(cls,label,val,sub){
  return '<div class="bc '+cls+'"><i>'+label+'</i><b>'+val+'</b>'+(sub?'<s>'+sub+'</s>':'')+'</div>';
}
function renderBoard(fs){
  const h=[];
  h.push(bc(isLive('TL1')?'ok':'off','Line 1',isLive('TL1')?'230 kV':'DEAD',
        DEV['52-L1'].closed?'52-L1 closed':'52-L1 open'));
  h.push(bc(isLive('TL2')?'ok':'off','Line 2',isLive('TL2')?'230 kV':'DEAD',
        DEV['52-L2'].closed?'52-L2 closed':'52-L2 open'));
  h.push(bc(isLive('BUSA')?'ok':'off','Bus A',isLive('BUSA')?'LIVE':'DEAD',
        DEV['52-BC'].closed?'tie closed':'tie open'));
  h.push(bc(isLive('BUSB')?'ok':'off','Bus B',isLive('BUSB')?'LIVE':'DEAD','230 kV'));
  [['T1',ST.mva1,'XF1S','52-T1'],['T2',ST.mva2,'XF2S','52-T2']].forEach(([n,mv,nd,br])=>{
    const pct=Math.round(mv/50*100);
    const cls=(!isLive(nd)||!DEV[br].closed)?'off':(pct>100?'bad':(pct>85?'warnb':'ok'));
    h.push(bc(cls,n+' 50 MVA',(!isLive(nd)||!DEV[br].closed)?'OUT':pct+'%',fmt2(mv)+' MVA'));
  });
  fs.forEach((s,i)=>{
    const nLive=s.sections.filter(x=>x.live).length;
    const cls=!nLive?'off':(s.rev?'rev':(s.rate>1?'bad':(s.rate>0.85?'warnb':'ok')));
    const sub = nLive<3 ? (nLive+'/3 sections · '+s.outCust+' out')
              : (s.transferred? '+'+s.transferred+' transferred' : (s.rev?'EXPORTING':fmt2(s.load)+' MW'));
    h.push(bc(cls,'Feeder '+(i+1),!nLive?'OUT':Math.round(s.amps)+' A',sub));
  });
  const nt=Object.values(DEV).filter(d=>d.kind==='tie'&&d.closed).length;
  h.push(bc(nt?'rev':'ok','Tie switches',nt?nt+' CLOSED':'ALL OPEN',
    Object.values(DEV).filter(d=>d.kind==='sect'&&!d.closed).length+' sect. open'));
  const solT=fs.reduce((a,s)=>a+s.solar,0), ldT=fs.reduce((a,s)=>a+s.load,0);
  h.push(bc(solT>0.05?'rev':'off','Rooftop DER',fmt2(solT)+' MW',Math.round(SUN.v*100)+'% irradiance'));
  h.push(bc('ok','Station load',fmt2(Math.max(0,ldT-solT))+' MW',ldT.toFixed(1)+' MW gross'));
  const out=fs.reduce((a,s)=>a+s.outCust,0);
  h.push(bc(out?'bad':'ok','Customers',out?out+' OUT':'ALL ON',
    (FEED.reduce((a,s)=>a+s.cust,0)-out)+' served'));
  boardEl.innerHTML=h.join('');
}
function fmt2(v){ return (Math.round(v*10)/10).toFixed(1); }

/* ==================================================================== TOAST */
const toastEl=$('#toast'); let toastT=0;
function toast(title,msg,kind){
  toastEl.className=kind||''; toastEl.classList.add('show');
  toastEl.innerHTML='<b>'+title+'</b>'+msg;
  toastT=performance.now()+7000;
}
function tickToast(){ if(toastT&&performance.now()>toastT){ toastEl.classList.remove('show'); toastT=0; } }

/* ======================================================= DEVICE OPERATION */
function carriesLoad(d){
  if(d.kind!=='disc') return false;
  if(!isLive(d.a)&&!isLive(d.b)) return false;
  const ser=d.series&&DEV[d.series];
  return ser? ser.closed : true;
}
function checkOperate(id,want){
  const d=DEV[id]; if(!d) return {ok:false,why:'Unknown device.'};
  if(d.closed===want) return {ok:false,why:'Already '+(want?'closed':'open')+'.'};
  if(d.kind==='disc'&&carriesLoad(d))
    return {ok:false,danger:true,
      why:'Interlock: '+d.name+' is a no-load isolator. '+d.series+' is still closed, so this switch is carrying load current. Opening it would draw a sustained arc across the blades. Open '+d.series+' first.'};
  if(d.kind==='gnd'&&want){
    if(isLive(d.node))
      return {ok:false,danger:true,
        why:'Interlock: '+d.node+' is still energised. Closing an earthing switch onto a live section creates a bolted three-phase fault. Isolate and prove dead first.'};
  }
  if(d.kind==='gnd'&&!want) return {ok:true};
  if(d.kind!=='gnd'&&want){
    const gs=Object.values(DEV).filter(g=>g.kind==='gnd'&&g.closed&&
      (g.node===d.a||g.node===d.b));
    if(gs.length) return {ok:false,danger:true,
      why:'Interlock: '+gs[0].name+' is still applied on '+gs[0].node+'. Energising onto a closed earth would be a bolted fault. Remove the earth first.'};
  }
  return {ok:true};
}
let onDeviceChange=null;
function operate(id,want,force){
  const d=DEV[id]; if(!d) return false;
  const c=checkOperate(id,want);
  if(!c.ok&&!force){ toast(c.danger?'Interlock blocked':'No change',c.why,c.danger?'bad':'warn'); return false; }
  d.closed=want; d.ops++;
  if(d.comp&&REG[d.comp]) REG[d.comp].forEach(o=>{ if(o.userData&&o.userData.setOpen) o.userData.setOpen(want?0:1); });
  solve(); applyVisuals();
  if(onDeviceChange) onDeviceChange(d,want,c);
  return true;
}
window.__OPS_NET={DEV,solve,applyVisuals,operate,checkOperate,FEED,SUN,ST,NB,F2,systemState,
                  SEC,sectionState,sectionSources,buildAdj,NODES,FIXED,TIES,FDR_AMP_RATING,
                  setEV:f=>{extraVisuals=f;},FEEDMAT,amps,dayFactor,secShare,
                  isLive:n=>LIVE.has(n),toast,LIVEREF:()=>LIVE,zoneOf,renderBoard,
                  flowGroups:{base:ARROWS,reversible:ARR2}};

/* ================================================ new component nameplates */
Object.assign(COMP,{
 solar_home:{tag:'DER',name:'Rooftop solar home',volt:'240/120 V AC · 400 V DC string',
  purpose:'A customer home with a rooftop photovoltaic array and a grid-tied string inverter. The panels make DC, the inverter converts it to 240 V AC synchronised with the grid, and a bi-directional net meter counts energy in both directions. When the house makes more than it uses, the surplus flows backwards up the service drop into the distribution network.',
  normal:'The inverter follows the grid: it measures voltage and frequency at the service point and injects current in phase with it. A 4–8 kW array typically covers the whole house at midday and exports 2–5 kW. The green LED on the inverter means it is grid-connected and producing.',
  fault:'On a grid fault the inverter must stop feeding it. IEEE 1547 anti-islanding logic detects the abnormal voltage or frequency and ceases to energise within about 2 seconds, so the array cannot back-feed a de-energised line onto a line crew. After the feeder is restored the inverter waits a mandatory 5-minute observation period before reconnecting.',
  comms:'Smart inverters report through the utility meter mesh or the manufacturer cloud. Aggregated DER output shows on the SCADA distribution dashboard, not on the substation RTU. Newer units accept volt-VAR and volt-watt curves so the utility can command them to absorb or supply reactive power to hold voltage.',
  specs:[['Array','4.2–8.0 kW DC'],['Inverter','97.5% CEC efficiency'],['Reconnect delay','300 s'],['Meter','bi-directional, 4-quadrant']],
  view:{t:[126,6,10],r:34,th:-0.7,ph:1.06}},
 community_solar:{tag:'PV-1',name:'Community solar array',volt:'34.5 kV interconnection',
  purpose:'A 2 MW ground-mounted photovoltaic array connected to Feeder 2 through its own inverter skid and step-up transformer. It supplies energy directly into the distribution feeder, so on a sunny day the feeder can serve its own load without drawing anything from the substation.',
  normal:'Fixed-tilt strings feed central inverters at about 600 V AC, stepped up to 34.5 kV. Output follows irradiance: near zero at dawn, full plate around solar noon, and it dips sharply when cloud passes. The plant runs at unity power factor unless the utility commands otherwise.',
  fault:'The plant has its own interconnection relay — a 25/27/59/81 package that trips the point of common coupling breaker on abnormal voltage, frequency or loss of the utility source. It cannot island with the feeder, and it must ride through minor voltage sags rather than tripping on every disturbance.',
  comms:'A dedicated RTU sends real and reactive power, plant availability and inverter alarms to the distribution control centre over fibre, and accepts curtailment setpoints when the feeder cannot absorb the output.',
  specs:[['Plant rating','2.0 MW AC'],['Interconnect','34.5 kV, Feeder 2'],['Inverters','central, 4 × 500 kW'],['Protection','25/27/59/81 at PCC']],
  view:{t:[152,6,-36],r:56,th:-0.9,ph:1.02}},
 station_svc:{tag:'SST',name:'Station service transformer',volt:'34.5 kV / 480–277 V',
  purpose:'Supplies the substation itself: transformer cooling fans and pumps, oil circulating, the battery charger, control building HVAC, yard lighting, receptacles and the LV distribution panel. Without it the station has no auxiliary power.',
  normal:'A small pad-mounted unit, typically 75–300 kVA, fed from the 34.5 kV bus through fused cutouts. It runs continuously at light load, picking up more when transformer cooling fans start on a hot afternoon.',
  fault:'A station-service failure does not interrupt customers, but it is serious: cooling fans stop and the transformers lose part of their rating, and the battery charger stops so the station runs on battery reserve alone. Most stations have a second source or a standby generator for exactly this reason.',
  comms:'AC failure is one of the highest-priority annunciator points because it starts a countdown on battery autonomy. SCADA reports LV bus voltage, charger status and a critical alarm on loss of AC.',
  specs:[['Rating','300 kVA'],['Ratio','34 500 – 480/277 V'],['Protection','fused cutouts'],['Backup','second source / genset']],
  view:{t:[14,3,-30],r:22,th:-0.5,ph:1.16}},
 wave_trap:{tag:'LT',name:'Line trap (wave trap)',volt:'230 kV',
  purpose:'A large air-core inductor in series with the transmission conductor. It is nearly a short circuit at 60 Hz so power passes straight through, but it presents a high impedance to the 30–500 kHz power-line-carrier signal, keeping that signal on the protected line instead of leaking into the substation bus.',
  normal:'Carries full line current continuously and sits at line potential on top of an insulator stack. The carrier set uses it with a coupling capacitor to send permissive or blocking signals to the relay at the far end of the line.',
  fault:'It must survive the full short-circuit current and the mechanical forces that come with it. Its real job during a fault is to keep the carrier channel clean so the two line-end relays can agree, in a few milliseconds, that the fault is inside their protected zone.',
  comms:'This is the physical layer of teleprotection. Modern stations increasingly use fibre instead, but carrier over the conductor itself remains common because the channel fails only if the line does.',
  specs:[['Rated current','2000 A'],['Inductance','0.265 mH'],['Carrier band','30–500 kHz'],['Tuning','wideband']],
  view:{t:[-58,12,-26],r:30,th:-0.9,ph:1.10}},
 volt_reg:{tag:'REG',name:'Step voltage regulators',volt:'34.5 kV ±10%',
  purpose:'Three single-phase autotransformers with 32 tap steps that hold voltage on the far end of a long feeder. Each step is about 0.625%, giving ±10% of correction. They are what keeps the last customer on the line inside the 114–126 V service band.',
  normal:'A control on the pole measures voltage, applies a line-drop compensation model for the feeder impedance, and raises or lowers taps as load changes through the day. On a normal feeder the taps move a few dozen times a day.',
  fault:'Regulators do not interrupt fault current. Their concern with distributed solar is different: heavy midday export can raise voltage at the far end above the regulator, so the control sees high voltage and lowers taps, then the cloud arrives, the solar collapses, and voltage swings low until the taps come back. Excessive tap operations are a maintenance alarm in their own right.',
  comms:'Modern regulator controls report position, operation counts and voltage to SCADA and can be commanded to a fixed tap or put in manual during switching, which operators do before transferring load between feeders.',
  specs:[['Steps','32 (±10%)'],['Step size','0.625%'],['Type','single-phase, 3 units'],['Control','LDC with reverse-power detect']],
  view:{t:[120,7,9],r:26,th:-0.8,ph:1.10}}
});
L('solar_home','Rooftop solar homes',126,10.5,12,'major');
L('community_solar','Community solar 2 MW',152,7,-36,'major');
L('station_svc','Station service 300 kVA',14,4.6,-30,'minor');
L('wave_trap','Line trap',-58,17.5,-26,'minor');
L('volt_reg','Voltage regulators',120,11.5,8.6,'minor');
NB.forEach((n,i)=>{ const c=NB_CFG[i];
  L('house', c.name, (c.start[0]+c.end[0])/2, 13.5, (c.start[1]+c.end[1])/2, 'major'); });

/* =============================================== device → 3D object binding */
const DPOS={'89-L1':[-37,-26],'52-L1':[-24,-26],'89-B1':[-14,-26],
            '89-L2':[-37, 26],'52-L2':[-24, 26],'89-B2':[-14, 26],
            '52-BC':[-24,0],'89-T1':[13,-12],'89-T2':[13,12],
            '52-T1':[41,-24],'52-T2':[41,4],'52-M':[33,0],
            'GS-L1':[-34.4,-26],'GS-L2':[-34.4,26]};
[0,1,2,3].forEach(i=>{ DPOS['89-F'+(i+1)]=[38,FDR_Z[i]]; DPOS['52-F'+(i+1)]=[41,FDR_Z[i]];
                       DPOS['GS-F'+(i+1)]=[38,FDR_Z[i]]; });
Object.values(DEV).forEach(d=>{
  const p=DPOS[d.id]; if(!p||!REG[d.comp]) return;
  let best=null,bd=1e9;
  REG[d.comp].forEach(o=>{ if(!o.position) return;
    const dd=Math.hypot(o.position.x-p[0],o.position.z-p[1]); if(dd<bd){bd=dd;best=o;} });
  if(best&&bd<9){
    d.obj=best;
    best.userData.deviceId=d.id;
    best.traverse(o=>{ o.userData.deviceId=d.id; });
  }
  d.pos=p;
});
function setDev(id,val){ const d=DEV[id]; if(!d) return;
  d.closed=val;
  if(d.obj&&d.obj.userData&&d.obj.userData.setOpen) d.obj.userData.setOpen(val?0:1);
}
/* re-bind operate() so it drives only the specific device's own hardware */
function operate2(id,want,force){
  const d=DEV[id]; if(!d) return false;
  const c=checkOperate(id,want);
  if(!c.ok&&!force){ toast(c.danger?'⚠ Interlock blocked':'No change',c.why,c.danger?'bad':'warn'); return false; }
  setDev(id,want); d.ops++;
  solve(); applyVisuals();
  const nm=d.name.split(' ')[0];
  if(!SCEN.active) toast(want?'Closed '+nm:'Opened '+nm, deviceEffect(d,want), 'warn');
  return true;
}
function deviceEffect(d,want){
  const fs=systemState();
  const out=fs.reduce((a,s)=>a+s.outCust,0);
  let msg=d.name+' is now '+(want?'CLOSED':'OPEN')+'. ';
  if(d.kind==='gnd') msg+= want? 'That section is now bonded to the ground grid and is safe to work on. It cannot be re-energised until the earth is removed.'
                             : 'The safety earth has been removed. The section can now be re-energised.';
  else msg += out? out+' customers are now without supply.' : 'No customers lost supply — the network is still fully fed.';
  const t1=Math.round(ST.mva1/50*100), t2=Math.round(ST.mva2/50*100);
  if(t1>100||t2>100) msg+=' ⚠ Transformer loading is above nameplate ('+Math.max(t1,t2)+'%).';
  return msg;
}

/* ============================================== annunciator + log bridges */
function annun(key,on){
  const w=document.querySelector('.win[data-a="'+key+'"]');
  if(!w) return; w.classList.toggle('on',!!on); w.classList.toggle('flash',!!on);
}
const logEl=$('#logrows'); let logT0=0;
function logLine(ms,txt,kind){
  if(!logEl) return;
  const r=document.createElement('div');
  r.style.cssText='display:flex;gap:10px;padding:3px 8px;border-bottom:1px solid rgba(43,58,76,.4);'+
    'font-family:var(--mono);font-size:10.5px;color:'+(kind==='bad'?'#FF3A46':(kind==='ok'?'#3BD97F':'#C3D2E2'))+'';
  r.innerHTML='<span style="color:#6d8093;min-width:74px">'+ms+'</span><span>'+txt+'</span>';
  logEl.prepend(r);
  while(logEl.children.length>90) logEl.removeChild(logEl.lastChild);
}
function clearLog(){ if(logEl) logEl.innerHTML=''; }
function stamp(o){ const s=(o/1000).toFixed(3); return s.padStart(7,'0')+' s'; }

/* ==================================================================== STATE */
const NORMAL={};
Object.values(DEV).forEach(d=>NORMAL[d.id]=d.closed);
function restoreNormal(){
  Object.values(DEV).forEach(d=>setDev(d.id,NORMAL[d.id]));
  ST.shed=[]; ST.fault=null; delete ST.faultSec; SUN.v=0.62;
  ['oc','trip','lock','comm'].forEach(k=>annun(k,false));
  solve(); applyVisuals(); syncSun();
}

/* ================================================================ SCENARIOS */
const F=(t,d,w,e,fl,p,c,extra)=>Object.assign({t,d,w,e,f:fl,p,c},extra||{});
const SCENARIOS=[
{n:'SC-01',name:'Monitor normal power flow',
 blurb:'Follow one electron from the generator to a living-room lamp, and see what the operator watches at each stage.',
 steps:[
  F('Start at the source',
    'The operator opens the wide-area view and confirms both 230 kV transmission circuits are in service and carrying load.',
    'Everything downstream depends on the source. The first thing an operator checks at shift handover is how many sources the station has, because that determines how much can go wrong before customers are affected.',
    'Generating station, 20 kV generator step-up transformer, two 230 kV circuits on double-circuit lattice towers, line traps at the station end.',
    'Power leaves the generator at 20 kV, is stepped up to 230 kV for efficient transport, and arrives at Kestrel Ridge on two independent circuits.',
    'Line differential and distance relays at both ends of each circuit are armed and exchanging permissive signals over the power-line carrier through the line traps.',
    'Nothing visible to customers yet — but two healthy circuits means the loss of any one of them will not interrupt a single home.',
    {view:{t:[-120,20,0],r:230,th:-0.7,ph:1.0}}),
  F('Into the station',
    'The operator traces the incoming bay: line disconnect closed, current transformer live, line breaker 52-L1 closed, bus disconnect closed onto Bus A.',
    'Each bay has a fixed sequence of equipment, and knowing the order is what makes safe switching possible later. The breaker is the only device here that can interrupt current.',
    'Surge arrester, coupling capacitor voltage transformer, 89-L1 disconnect, earthing switch, CT, 52-L1 SF6 breaker, 89-B1 bus disconnect.',
    'Full line current — around 150 A at 230 kV — passes through the CT and the closed breaker onto the bus.',
    'The CT feeds the line protection and the metering; the CVT gives the relays a voltage reference so they can calculate impedance and direction.',
    'Still transparent to customers. The red lamp on the breaker cabinet means CLOSED and live — the opposite of what most people expect.',
    {sel:'cb_hv'}),
  F('The 230 kV bus',
    'The operator confirms Bus A and Bus B are both alive and notes whether the bus coupler 52-BC is closed.',
    'The bus is the junction where sources and loads meet. A sectionalised bus lets the operator split the station so a bus fault takes out half the station instead of all of it.',
    'Bus A (south), Bus B (north), 52-BC bus coupler breaker, bus support insulators, bus disconnects on every bay.',
    'Line 1 feeds Bus A, Line 2 feeds Bus B, and with the coupler closed the two halves run in parallel and share load.',
    'Bus differential protection watches every CT around the bus zone. The sum of all currents in must equal the sum out; any difference means a fault on the bus itself and trips every breaker connected to it.',
    'Customers are indifferent to which bus feeds them — but the operator is not, because it determines what a single failure will cost.',
    {sel:'busA'}),
  F('Stepping down',
    'The operator checks both power transformers: oil temperature, winding temperature, tap position, cooling stage and loading in MVA.',
    'The transformers are the most expensive assets in the station and the hardest to replace. Loading them is a judgement call the operator makes constantly.',
    'Two 50 MVA 230/34.5 kV transformers with HV and LV bushings, radiator banks with forced-air fans, conservator with Buchholz relay, on-load tap changer.',
    'Each transformer takes 230 kV in and delivers 34.5 kV out at roughly seven times the current — the same power in a very different form.',
    'Buchholz gas relay, sudden-pressure relay, winding temperature and differential protection all watch the transformer. Differential compares HV and LV current and trips instantly on an internal fault.',
    'Every home, office and factory downstream is supplied through these two units. That is why one is never loaded to the point where losing it would collapse the station.',
    {sel:'xfmr'}),
  F('The 34.5 kV bus and feeders',
    'The operator reads each feeder position: breaker status, load current, and whether the feeder is importing or exporting.',
    'This is the working view for most of a shift. Feeder current tells the operator about load growth, about weather, and about solar.',
    '34.5 kV bus sections A and B, 52-M bus tie, four feeder bays each with disconnect, breaker, CT and surge arrester, plus a capacitor bank on Bus A.',
    'The bus splits into four feeders. Each takes only the load its own neighbourhood needs.',
    'Each feeder breaker has its own overcurrent relay with instantaneous (50) and time-delayed (51) elements, plus a ground element and reclosing control.',
    'Four separate neighbourhoods now have supply, and their loads are visible individually — which is what lets the operator isolate a problem to one street rather than a whole town.',
    {sel:'fdr_cb'}),
  F('Down the feeder',
    'The operator follows Feeder 3 out of the yard: overhead line, line recloser, pole-mounted transformer, service drop, house.',
    'Most outages happen out here, not in the yard. Knowing the layout is what lets an operator guess where a fault is from the relay data alone.',
    'Wood poles, 34.5 kV overhead conductors, line recloser, 34.5 kV / 240–120 V pole-mount distribution transformer with fuse cutout and arrester, service drop, revenue meter.',
    'The last transformation is the biggest ratio in the whole chain: 34 500 V down to the 240/120 V split-phase supply inside the house.',
    'The fuse cutout on the transformer pole is the last protective device. It is deliberately weaker than the feeder breaker so a single failed transformer blows one fuse instead of tripping 400 homes.',
    'This is where power finally becomes useful — lights, heating, chargers. One pole-mount transformer typically serves four to eight houses.',
    {sel:'dist_xfmr'}),
  F('The full picture',
    'The operator returns to the overview and reads the state board left to right: sources, buses, transformers, feeders, DER, customers served.',
    'Situational awareness is the whole job. An operator who knows the normal picture spots the abnormal one in seconds.',
    'The complete station and its four neighbourhoods, including roof-top solar and the 2 MW community array on Feeder 2.',
    'Total station output is the sum of four feeder loads, less whatever the solar is generating behind the meter.',
    'Everything is quiet: no annunciator windows lit, no relay targets, battery float voltage normal, communications healthy.',
    'All customers on all four feeders are supplied, solar homes are exporting, and the station has a spare transformer margin for whatever the day brings.',
    {view:'overview',act:()=>{}})]},

{n:'SC-02',name:'Switch a feeder out of service',
 blurb:'Take Feeder 2 out for planned work using the correct isolate-and-earth sequence, and watch the interlocks enforce it.',
 steps:[
  F('Plan the outage',
    'Before touching anything the operator identifies the exact section to be isolated and checks what will be lost.',
    'Switching without a written plan is how people get hurt. The operator confirms customer count, whether backfeed from an adjacent feeder is possible, and that the crew is briefed.',
    'Feeder 2 bay: 89-F2 disconnect, 52-F2 breaker, CT-F2, GS-F2 earthing switch. Ridgeview Estates downstream.',
    'Feeder 2 is currently carrying its full neighbourhood load out of Bus A.',
    'The reclosing relay for 52-F2 will be put to non-auto so the breaker cannot reclose onto a crew.',
    '410 customers on Ridgeview will lose supply, including the homes with roof-top solar and the 2 MW community array.',
    {sel:'fdr_cb',view:{t:[41,6,-10],r:34,th:-1.1,ph:1.08}}),
  F('Open the breaker first',
    'The operator opens breaker 52-F2. This is the device designed to interrupt current, so it always moves first.',
    'A circuit breaker has arc-quenching interrupters and can safely break load and fault current. A disconnect switch cannot. Sequence is everything.',
    '52-F2 vacuum feeder breaker and its 125 V DC trip coil.',
    'Feeder 2 current falls to zero. Its load is not picked up anywhere else — the neighbourhood simply goes dark.',
    'The trip coil is energised from the station battery, not from the AC system, so the breaker will operate even with the station blacked out.',
    'Ridgeview loses supply. Solar inverters see the grid disappear and stop producing within two seconds under anti-islanding rules — they will not back-feed the dead line.',
    {act:()=>{setDev('52-F2',false);}}),
  F('Try the wrong order (deliberately)',
    'To show why the sequence matters, try opening disconnect 89-F1 on the neighbouring feeder while its breaker is still closed.',
    'This is the single most common fatal mistake in switching. The interlock exists because the consequence is an arc that does not self-extinguish.',
    '89-F1 disconnect blades, still carrying full load current for Feeder 1.',
    'No change — the operation is refused.',
    'The interlocking scheme, mechanical on the switch and electrical in the control circuit, blocks the operation and raises an alarm.',
    'No customers affected, because the interlock did its job.',
    {act:()=>{ operate2('89-F1',false); }}),
  F('Now isolate',
    'With 52-F2 open and the feeder dead, the operator opens disconnect 89-F2 to create a visible isolation point.',
    'A breaker in the open position is not a guarantee of isolation — its contacts are hidden inside a tank. A crew needs a visible break they can see from the ground.',
    '89-F2 three-phase disconnect switch with its operating handle and mechanical position indicator.',
    'The feeder bay is now physically separated from the 34.5 kV bus.',
    'The disconnect auxiliary contacts report the new position to the RTU, and SCADA updates the one-line diagram.',
    'Still 410 customers out. Nothing has changed for them, but the work can now proceed safely.',
    {act:()=>{setDev('52-F2',false);setDev('89-F2',false);}}),
  F('Prove dead, then earth',
    'The operator confirms the section is dead and closes earthing switch GS-F2 to bond the feeder to the station ground grid.',
    'Isolation alone is not enough. Induced voltage from parallel circuits, or a mistaken re-energisation, can both kill. An applied earth turns a possible source into a fault the protection will clear.',
    'GS-F2 earthing switch, the buried copper ground grid, and the voltage indication on the feeder VT.',
    'Any energy that reaches this section now has a deliberate path to earth.',
    'With the earth applied, the interlock scheme will physically refuse to close 89-F2 or 52-F2 until it is removed.',
    'Customers remain off. The crew can now work on the line with the strongest possible guarantee that it cannot become live.',
    {act:()=>{setDev('52-F2',false);setDev('89-F2',false);setDev('GS-F2',true);},sel:'gsw'}),
  F('Test the interlock',
    'Attempt to close 52-F2 while the earth is still applied — the control scheme refuses.',
    'This proves to the trainee that the safety system is active, not advisory. The earth is the last line of defence and the interlock protects it.',
    'GS-F2 earthing switch, 52-F2 closing circuit, interlock relay logic.',
    'No change. The closing coil is not energised.',
    'The interlock reads the earthing switch auxiliary contact and blocks the close command in both the local control circuit and the SCADA path.',
    'No effect on customers, and critically, no effect on the crew standing on the line.',
    {act:()=>{setDev('52-F2',false);setDev('89-F2',false);setDev('GS-F2',true);operate2('52-F2',true);}})]},

{n:'SC-03',name:'Isolate a faulted section',
 blurb:'A tree falls across Feeder 3. Watch the fault, the relay, the breaker, the reclose attempt and the lockout — then isolate it.',
 steps:[
  F('The fault occurs',
    'Nothing for the operator to do yet — a phase conductor on Feeder 3 has just been bridged to ground between poles 2 and 3.',
    'Faults are not planned. The operator finds out about this the same instant the relay does, from the alarm.',
    'Feeder 3 overhead conductor, span 2–3, and the fallen limb providing the fault path.',
    'Fault current — about 8 400 A — flows from both transformers, through the bus and the feeder breaker, into the fault. Load current elsewhere barely changes.',
    'The fault current is limited only by the source and line impedance. Every relay on the way sees it, and each must decide whether the fault is inside its own protected zone.',
    'Voltage collapses on Feeder 3. Lights dim on adjacent feeders for a few cycles, and solar inverters across all four neighbourhoods see the sag.',
    {act:()=>{ST.fault=2;},view:{t:[86,10,6],r:44,th:-0.9,ph:1.06},
     log:[[0,'FAULT — phase A to ground, Feeder 3 span 2–3','bad']]}),
  F('The CT measures it',
    'The operator watches Feeder 3 current jump from 342 A to 8 412 A on the board.',
    'Current is the only thing that tells the protection a fault exists. Everything the relay does starts here.',
    'CT-F3, a 600:5 multi-ratio current transformer in the feeder bay.',
    'The CT scales 8 412 A of primary current down to about 70 A on its secondary, which is what the relay actually measures.',
    'The relay compares that against the pickup setting. The instantaneous element (50P) is set at roughly 2 000 A primary, so this is far above pickup.',
    'Customers still have supply for the moment — the fault has not been cleared yet, and the whole feeder is sitting at depressed voltage.',
    {act:()=>{ST.fault=2;},sel:'ct_lv',log:[[18,'CT-F3 8 412 A — 50P element picked up','bad']]}),
  F('The relay decides',
    'The operator sees the trip target appear. There is no decision to make here — the relay is far faster than any human.',
    'A human takes at least a second to react. The relay takes eighteen milliseconds. Protection is automatic precisely because operators cannot be fast enough.',
    'Feeder 3 overcurrent relay in the control building, elements 50P (instantaneous) and 51P (time overcurrent).',
    'No change yet — the decision has been made but the current still flows.',
    'The 50P element asserts, the relay closes its trip output contact, and the reclosing element starts its sequence timer.',
    'Still no supply change. The next 50 milliseconds decide everything.',
    {act:()=>{ST.fault=2;},sel:'relay',log:[[18,'52-F3 TRIP command asserted by 50P','bad']]}),
  F('The breaker clears it',
    'The operator watches 52-F3 open. Feeder 3 current falls to zero.',
    'This is the moment the fault stops. Everything before it was measurement and decision; this is the action.',
    '52-F3 vacuum breaker, its 125 V DC trip coil, and the station battery that powers it.',
    'Fault current is interrupted at the next current zero. Feeder 3 becomes dead from the breaker outwards.',
    'The trip coil drives the mechanism open in about three cycles — 50 milliseconds. The battery does this, so a station blackout cannot prevent a trip.',
    '388 customers on Maple Grove lose supply. Their solar inverters detect the dead line and cease to energise within two seconds.',
    {act:()=>{ST.fault=2;setDev('52-F3',false);},sel:'fdr_cb',
     log:[[68,'52-F3 OPEN — fault cleared in 3 cycles','ok'],[70,'Feeder 3 de-energised, 388 customers out','bad']],
     ann:['oc','trip']}),
  F('Automatic reclose',
    'The operator does nothing. The recloser is trying the line automatically.',
    'Most overhead faults are temporary — a branch, a bird, a lightning arc. If the line is clear, an automatic reclose restores 388 customers in half a second with no human involved.',
    'R-F3 line recloser and its reclosing control.',
    'The line is briefly re-energised to test whether the fault is still there.',
    'After a 0.5 second dead time the reclosing relay issues a close command and watches the current for the result.',
    'Lights come back on for half a second across Maple Grove.',
    {act:()=>{ST.fault=2;setDev('52-F3',false);},sel:'recloser',
     log:[[568,'R-F3 reclose attempt 1','warn']]}),
  F('Lockout — automatic options exhausted',
    'The fault is still on the line, so the recloser trips again and locks out. Now the operator has work to do.',
    'Lockout is the system saying it has exhausted its automatic options. From here, a person must decide.',
    'R-F3 recloser in lockout, Feeder 3 breaker open, annunciator alarm on the control panel.',
    'Feeder 3 stays dead. Feeders 1, 2 and 4 are completely unaffected throughout.',
    'The reclosing relay latches to lockout and blocks all further automatic closing. The sequence-of-events record is timestamped to the millisecond.',
    '388 customers stay out. This is now a real outage with a crew and a restoration time.',
    {act:()=>{ST.fault=2;setDev('52-F3',false);setDev('R-F3',false);},
     log:[[618,'Fault persists — R-F3 LOCKOUT','bad'],[620,'SCADA alarm to control centre','bad']],
     ann:['oc','trip','lock','comm']}),
  F('Isolate for the crew',
    'The operator opens 89-F3 and applies earthing switch GS-F3, then dispatches the line crew to patrol the feeder.',
    'The crew will be working on a line that a recloser was, minutes ago, trying to energise. Isolation and earthing remove that possibility entirely.',
    '89-F3 disconnect, GS-F3 earthing switch, ground grid.',
    'Feeder 3 is now isolated and earthed at the station end.',
    'The reclosing relay is put to non-auto and the earth interlock blocks any close attempt from either the panel or SCADA.',
    'Still 388 customers out, but they will stay out safely until the fallen limb is cleared and the line is proved sound.',
    {act:()=>{ST.fault=2;setDev('52-F3',false);setDev('R-F3',false);setDev('89-F3',false);setDev('GS-F3',true);},
     sel:'gsw',log:[[0,'89-F3 open, GS-F3 applied — feeder isolated and earthed','ok']]})]},

{n:'SC-04',name:'Respond to an alarm',
 blurb:'An annunciator window lights at 02:14. Work through acknowledge, assess, diagnose and act.',
 steps:[
  F('The alarm arrives',
    'A window on the annunciator panel starts flashing and the audible alarm sounds. The operator stops what they are doing and reads it.',
    'An alarm is an interruption by design. The flashing state exists specifically to make it impossible to ignore.',
    'Annunciator panel in the control building, the alarm horn, and the initiating relay contact.',
    'No change to power flow yet — an alarm is information, not an event.',
    'The annunciator latches the flashing state until a human presses acknowledge. That is deliberate: it proves someone saw it.',
    'No customer impact yet. Whether there will be depends on what the alarm turns out to mean.',
    {act:()=>{annun('comm',true);},sel:'hmi',log:[[0,'ALARM — transformer T2 winding temperature high','warn']]}),
  F('Acknowledge, do not dismiss',
    'The operator presses acknowledge. The window goes from flashing to steady and the horn silences.',
    'Acknowledging is not fixing. It records that the alarm was seen and clears the audible so a second, different alarm can still be heard.',
    'Annunciator acknowledge pushbutton and the alarm logic.',
    'Still no change.',
    'The window stays lit steady for as long as the initiating condition is present, and only clears when the underlying condition resets.',
    'None yet.',
    {act:()=>{annun('comm',true);}}),
  F('Assess before acting',
    'The operator reads the board: which transformer, how heavily loaded, what is the oil temperature trend, is a cooling stage running.',
    'The worst operator response to an alarm is a reflex. Most alarms are not emergencies, and the wrong action can turn a warning into an outage.',
    'T2 winding and oil temperature gauges, cooling fan contactors, loading in MVA, ambient temperature.',
    'Power flow unchanged while the operator gathers information.',
    'The winding temperature device has a set of staged contacts: alarm, start second cooling stage, trip. Only the first has operated.',
    'No customer impact. This is the window in which the operator can prevent one.',
    {sel:'radiator'}),
  F('Find the cause',
    'The second cooling stage should have started at this temperature but has not. The operator checks station service — the fan contactor has lost supply.',
    'The alarm said "temperature high". The actual fault is an auxiliary supply problem. Alarms report symptoms, and the operator has to find the cause.',
    'Station service transformer, 480 V LV panel, cooling fan contactor and its control fuse.',
    'Main power flow is unaffected, but T2 is running with reduced cooling and therefore reduced capacity.',
    'Station service failure is itself a high-priority annunciator point, because it also affects the battery charger.',
    'Still nothing visible to customers, but T2 cannot safely carry as much load as its nameplate says.',
    {sel:'station_svc',log:[[0,'Station service AC fault — cooling stage 2 unavailable','warn']]}),
  F('Reduce the risk',
    'The operator closes the 34.5 kV bus tie and shifts part of T2 load onto T1 while station service is repaired.',
    'A transformer with impaired cooling should not carry full load. Moving load is reversible and costs nothing; letting the winding cook is neither.',
    '52-M bus tie breaker, T1 and T2, feeder loads on Bus B.',
    'Load redistributes: T1 picks up part of what T2 was carrying, and T2 temperature stabilises.',
    'The operator checks that T1 stays within rating before making the transfer — otherwise the fix creates a worse problem.',
    'No customer sees anything. A well-handled alarm is invisible to everyone outside the control room.',
    {act:()=>{setDev('52-M',true);annun('comm',true);},sel:'coupler'}),
  F('Log and hand over',
    'The operator records the alarm, the diagnosis, the action taken and the outstanding defect, then briefs the incoming shift.',
    'The next operator will inherit a station running in an abnormal configuration. If it is not written down and explained, they will not know why.',
    'Operations log, sequence-of-events record, station service defect report.',
    'The station stays in the tied configuration until station service is repaired.',
    'The SOE record holds a millisecond-stamped history for the engineers who will review the event.',
    'Customers were never affected — which is the whole point, and is exactly why the log matters more than the outcome suggests.',
    {act:()=>{setDev('52-M',true);}})]},
{n:'SC-05',name:'Operate breakers and disconnects',
 blurb:'The difference between a breaker and a switch, taught by trying it the wrong way round in a safe place.',
 steps:[
  F('Two devices that look similar',
    'The operator compares breaker 52-F4 and disconnect 89-F4 in the same bay.',
    'To a newcomer both are "switches". They are not, and confusing them is the classic apprentice mistake.',
    '52-F4 vacuum breaker with arc-interrupting contacts in a sealed chamber; 89-F4 open-blade air disconnect.',
    'Both are carrying the same Feeder 4 load current right now.',
    'Only the breaker has a trip coil, an arc-quenching medium and a relay watching it. The disconnect has none of those.',
    'Cedar Park is supplied through both devices in series.',
    {sel:'fdr_cb',view:{t:[41,6,18],r:30,th:-1.1,ph:1.06}}),
  F('Wrong order — blocked',
    'Try to open disconnect 89-F4 while the breaker is still closed.',
    'The disconnect has no way to extinguish an arc. Opening it under load draws an arc that follows the blades and can escalate to a three-phase flashover.',
    '89-F4 blades, its manual operating handle and the interlock.',
    'Refused — no change to power flow.',
    'The mechanical key interlock and the electrical control interlock both block the operation and log the attempt.',
    'No effect, because the interlock stopped it.',
    {act:()=>{operate2('89-F4',false);}}),
  F('Right order — breaker first',
    'The operator opens 52-F4. Load current is interrupted inside the vacuum bottle where it belongs.',
    'The breaker is designed for exactly this. It has done it thousands of times and will do it thousands more.',
    '52-F4 vacuum interrupter, 125 V DC trip coil, station battery.',
    'Feeder 4 current goes to zero. The disconnect is now carrying nothing.',
    'Contact travel and arcing time are recorded; breakers are monitored for slow operation as a maintenance indicator.',
    '466 Cedar Park customers lose supply, and their large rooftop solar fleet trips off on anti-islanding within two seconds.',
    {act:()=>{setDev('52-F4',false);}}),
  F('Now the disconnect moves freely',
    'With no current flowing, the operator opens 89-F4 to establish a visible isolation point.',
    'The disconnect exists to be seen, not to interrupt. Its whole job starts once the current is already zero.',
    '89-F4 blades and mechanical position indicator.',
    'No change — the circuit was already dead.',
    'Auxiliary contacts update the SCADA one-line so the control centre sees the isolation.',
    'No further change for customers.',
    {act:()=>{setDev('52-F4',false);setDev('89-F4',false);}}),
  F('Restore in reverse',
    'To put the feeder back, the operator closes the disconnect first, then the breaker.',
    'Closing sequence is the mirror image of opening. The device that can make and break current is always the last to close and the first to open.',
    '89-F4 then 52-F4.',
    'Feeder 4 is re-energised and picks up its neighbourhood load.',
    'The breaker closes onto a load it can control, with relay protection watching from the first cycle.',
    '466 customers restored. Their inverters begin their mandatory five-minute reconnect timer.',
    {act:()=>{}}),
  F('The rule',
    'Breakers make and break load. Disconnects isolate a dead circuit and give a visible break. Earths make a dead circuit stay dead.',
    'Three devices, three jobs, one fixed order. Everything else in switching follows from this.',
    'The complete feeder bay.',
    'Feeder 4 restored to normal.',
    'The interlock scheme enforces the order so that a tired operator at 3 a.m. cannot get it wrong.',
    'All customers supplied.',
    {act:()=>{},view:'protect'})]},

{n:'SC-06',name:'Restore service after an outage',
 blurb:'The crew has cleared the fault on Feeder 3. Bring 388 customers back safely, and watch cold-load pickup and solar reconnection.',
 steps:[
  F('Confirm the line is clear',
    'The operator gets confirmation from the crew that the limb is removed, the line is patrolled, and all personnel and earths are clear.',
    'Nobody closes a breaker onto a line without an explicit all-clear from the person who was standing on it. This is the single most important step.',
    'Feeder 3 conductors, the crew’s portable earths, the switching log.',
    'Feeder 3 is still dead, isolated and earthed at the station.',
    'The reclosing relay is still in non-auto from the isolation step.',
    '388 customers still out, and about to be restored.',
    {act:()=>{setDev('52-F3',false);setDev('R-F3',false);setDev('89-F3',false);setDev('GS-F3',true);},
     view:{t:[70,8,6],r:60,th:-0.9,ph:1.02}}),
  F('Remove the earth',
    'The operator opens earthing switch GS-F3.',
    'The earth must come off before anything can be energised. Until it does, the interlock will refuse every close command — as it should.',
    'GS-F3 earthing switch and the interlock scheme.',
    'No change yet; the feeder is still isolated at 89-F3.',
    'The interlock releases the close circuits for 89-F3 and 52-F3.',
    'Still 388 out.',
    {act:()=>{setDev('52-F3',false);setDev('R-F3',false);setDev('89-F3',false);}}),
  F('Close the isolator',
    'The operator closes disconnect 89-F3, restoring the connection from the bus to the feeder breaker.',
    'Closing the isolator onto an open breaker is a no-load operation, which is what a disconnect is for.',
    '89-F3 disconnect blades.',
    'The feeder bay up to the open breaker is now live; the feeder itself is still dead.',
    'Auxiliary contacts confirm the closed position to the RTU.',
    'Still 388 out.',
    {act:()=>{setDev('52-F3',false);setDev('R-F3',false);}}),
  F('Energise the feeder',
    'The operator closes 52-F3 and immediately watches the current.',
    'The first two seconds after closing tell you whether the fault is really gone. A relay operation here means the line is still faulted.',
    '52-F3 breaker, CT-F3, overcurrent relay.',
    'Feeder 3 re-energises. Current rises well above normal — this is cold-load pickup.',
    'The relay must ride through the inrush without tripping. This is why the time-overcurrent element has a delay curve and is not simply an instantaneous threshold.',
    'Lights come back across Maple Grove. Every thermostat, refrigerator and heat pump that switched off during the outage tries to start at the same moment.',
    {act:()=>{setDev('R-F3',false);},sel:'fdr_cb',log:[[0,'52-F3 closed — cold load pickup 1 480 A','warn']]}),
  F('Ride through cold-load pickup',
    'The operator watches current decay from about 1 480 A back towards the normal 342 A over several minutes.',
    'Diversity is what makes a feeder work. Normally not everything runs at once; after an outage, briefly, it does.',
    'Feeder 3 conductor, distribution transformers, all downstream load.',
    'Current falls as motor starting currents subside and thermostats stagger themselves apart again.',
    'If the operator had set instantaneous protection too sensitively, this legitimate inrush would have tripped the feeder again and turned one outage into two.',
    'Customers are back. Their supply is briefly at slightly depressed voltage while the load settles.',
    {act:()=>{setDev('R-F3',false);}}),
  F('Close the recloser',
    'The operator resets and closes line recloser R-F3, returning it to automatic.',
    'The recloser was locked out. Until it is reset and returned to auto, the feeder has no automatic restoration for the next temporary fault.',
    'R-F3 recloser and its reclosing control.',
    'The full feeder including the downstream section is restored.',
    'The reclosing element is re-armed to its normal one-shot sequence.',
    'The whole neighbourhood is now on, with automatic protection restored.',
    {act:()=>{},sel:'recloser'}),
  F('Solar comes back last',
    'About five minutes after restoration, the rooftop inverters across Maple Grove reconnect and begin exporting again.',
    'The delay is mandated, not optional. It ensures the grid is genuinely stable before thousands of small sources rejoin it.',
    'Roof-top PV arrays, string inverters, net meters.',
    'Feeder load drops as solar picks up behind the meter, and the net current the substation sees falls.',
    'Each inverter independently measures voltage and frequency for 300 seconds before closing its output contactor. They do not coordinate with each other.',
    'Solar homes stop importing and go back to exporting. The operator sees feeder current fall without any switching action — a signature that DER is coming back.',
    {act:()=>{SUN.v=0.72;},sel:'solar_home'})]},

{n:'SC-07',name:'Manage an overload',
 blurb:'Transformer T2 trips on a summer afternoon. Everything still has power — but one transformer is now carrying the whole station.',
 steps:[
  F('T2 trips',
    'Transformer 2 trips on its own protection. Nothing else changes yet.',
    'Losing one of two transformers is the classic contingency every substation is designed for. What matters now is whether the survivor can carry the load.',
    'T2, its differential relay, 52-T2 LV breaker and 89-T2 HV disconnect.',
    'Feeders 3 and 4 lose their source through Bus B. Feeders 1 and 2 continue through T1.',
    'The differential relay has already tripped both sides of the transformer to isolate it completely.',
    '854 customers on Feeders 3 and 4 are out. This is the moment the operator has to act quickly.',
    {act:()=>{setDev('52-T2',false);setDev('89-T2',false);SUN.v=0.30;},
     sel:'xfmr',log:[[0,'T2 differential operation — transformer isolated','bad']],ann:['trip','comm']}),
  F('Close the bus tie',
    'The operator closes the 34.5 kV bus tie 52-M so T1 can feed all four feeders.',
    'Restoring 854 customers in under a minute is worth doing, but it moves every feeder onto one transformer. That is the trade being made.',
    '52-M bus tie breaker, MV bus sections A and B.',
    'All four feeders are now supplied through T1 alone.',
    'The tie breaker has its own overcurrent protection, and bus protection zones are reconfigured by the operator’s action.',
    'All 1 444 customers have supply again. Solar inverters across all four neighbourhoods start their five-minute reconnect.',
    {act:()=>{setDev('52-T2',false);setDev('89-T2',false);setDev('52-M',true);SUN.v=0.30;},
     sel:'coupler',log:[[0,'52-M closed — all feeders on T1','ok']]}),
  F('Read the loading',
    'The operator checks T1 loading on the state board. It is now above nameplate.',
    'A transformer can be overloaded for a while — insulation ageing is cumulative, not instant — but "a while" is a number, not a feeling.',
    'T1 winding temperature, oil temperature, cooling stages, loading in MVA against a 50 MVA nameplate.',
    'All four feeders’ load flows through one 50 MVA unit.',
    'Winding temperature devices will alarm, then start additional cooling, then eventually trip if temperature keeps climbing.',
    'Customers have supply, but the station is one more failure away from a much larger outage.',
    {act:()=>{setDev('52-T2',false);setDev('89-T2',false);setDev('52-M',true);SUN.v=0.30;},
     sel:'radiator'}),
  F('Solar is not helping right now',
    'It is late afternoon with heavy cloud. The rooftop and community solar that would normally offset several megawatts is producing very little.',
    'DER reduces peak loading only when it happens to be generating. Planning for a contingency cannot assume it will be.',
    'Roof-top PV across four neighbourhoods, the 2 MW community array on Feeder 2.',
    'Feeder loads are near their gross values because almost nothing is being generated locally.',
    'Inverters are running but at low output; some are still in their reconnect delay from the outage.',
    'Solar homes are importing rather than exporting, which is exactly when the network is least able to help itself.',
    {act:()=>{setDev('52-T2',false);setDev('89-T2',false);setDev('52-M',true);SUN.v=0.10;},
     sel:'solar_home'}),
  F('Shed load',
    'The operator reduces load on Feeders 1 and 3 by roughly half, using demand response and, where necessary, rotating interruption.',
    'Deliberately shedding some load protects the transformer that is still carrying everyone else. Losing T1 too would mean the whole station.',
    'Feeder 1 and Feeder 3 breakers, demand-response signals to controllable loads, T1 loading.',
    'Total load falls and T1 comes back within its rating.',
    'Load shedding is a control decision, not a protection function — this is the operator doing what no relay is allowed to do.',
    'Some customers see reduced service or a rotating interruption. It is unwelcome, and far better than losing all 1 444.',
    {act:()=>{setDev('52-T2',false);setDev('89-T2',false);setDev('52-M',true);SUN.v=0.10;ST.shed=[0,2];},
     log:[[0,'Load shed applied to Feeders 1 and 3 — T1 within rating','ok']]}),
  F('Return the station to normal',
    'T2 is repaired and returned to service. The operator restores load, opens the tie and returns the station to its normal split configuration.',
    'Abnormal configurations are temporary by definition. Leaving the station tied indefinitely quietly removes the redundancy it was built with.',
    'T2, 89-T2, 52-T2, 52-M bus tie.',
    'Load redistributes back across two transformers, each comfortably within rating.',
    'Bus protection zones return to their normal split arrangement.',
    'All customers restored to full service, and the station is once again able to lose a transformer without anyone noticing.',
    {act:()=>{SUN.v=0.55;},view:'overview'})]},

{n:'SC-08',name:'Watch the voltage transform',
 blurb:'Four transformations, one physical quantity. Why 230 000 volts becomes 120, and what changes at each step.',
 steps:[
  F('20 kV at the generator',
    'The operator starts at the generating station and notes the generator terminal voltage.',
    'Generators are built for current, not voltage. Insulating a machine for hundreds of kilovolts would make it impossible to build.',
    'Generator, exciter, 20 kV isolated-phase bus.',
    'Roughly 60 MW leaves the machine at 20 kV — which is a very large current.',
    'Generator protection watches for loss of field, reverse power, stator earth fault and out-of-step conditions.',
    'No customer sees this voltage. It exists for a few dozen metres only.',
    {view:{t:[-244,12,0],r:80,th:-0.8,ph:1.0},sel:'gen'}),
  F('Up to 230 kV for transport',
    'The generator step-up transformer raises the voltage more than tenfold before the power goes anywhere.',
    'Losses in a conductor go as the square of current. Raising voltage ten times cuts current ten times and losses a hundred times. This single fact is why the grid exists in the form it does.',
    'Generator step-up transformer, 230 kV switchyard, transmission towers.',
    'The same power now travels as a much smaller current, so the conductors can be thinner and the line can be long.',
    'Line protection at transmission voltage is fast and duplicated, because a fault here affects an entire region.',
    'Still invisible to customers, but this is the step that makes it possible to generate power a hundred kilometres from where it is used.',
    {view:{t:[-140,22,0],r:200,th:-0.7,ph:1.0},sel:'tower'}),
  F('Down to 34.5 kV at the substation',
    'The operator watches the station transformer take 230 kV in and put 34.5 kV out.',
    '230 kV is far too dangerous and requires too much clearance to run down a residential street. Distribution voltage is a compromise between losses and practicality.',
    '50 MVA 230/34.5 kV transformer, HV and LV bushings, on-load tap changer.',
    'Current rises by the same factor the voltage falls — about 6.7 times — which is why the LV bushings and bus are so much larger in cross-section.',
    'The tap changer adjusts the ratio under load to hold 34.5 kV steady as the transmission voltage drifts through the day.',
    'This is the voltage that leaves the station on all four feeders.',
    {sel:'oltc'}),
  F('Down to 7.97 kV per phase on the pole',
    'Following Feeder 3, the operator looks at a pole-mounted distribution transformer.',
    'A 34.5 kV three-phase system gives 19.9 kV from any phase to ground. That is the voltage a single-phase pole transformer actually sees.',
    'Pole-mounted transformer, fuse cutout, surge arrester, secondary rack.',
    'One phase and neutral supply a small group of houses through a single transformer, typically 25 to 50 kVA.',
    'The fuse cutout is the protection here — cheap, simple and replaceable from the ground with a hot stick.',
    'Four to eight homes hang off this one transformer.',
    {sel:'dist_xfmr'}),
  F('240/120 V at the house',
    'The final step: the transformer secondary is centre-tapped to give 240 V across the winding and 120 V from either end to the neutral.',
    'North American homes need both: 120 V for lights and sockets, 240 V for the range, dryer, heat pump and EV charger.',
    'Service drop, service mast, revenue meter, main panel.',
    'The house draws whatever it needs; the meter counts it.',
    'The main breaker in the panel is the last protective device in a chain that started at the generator.',
    'This is the only voltage in the entire chain the customer ever touches.',
    {sel:'house',view:{t:[124,5,10],r:26,th:-0.7,ph:1.1}}),
  F('And back up again',
    'On a solar home, the inverter reverses the last step — pushing 240 V AC back through the meter and up the service drop.',
    'The distribution system was designed for one-way flow. Distributed generation is the biggest change to that assumption in a century.',
    'PV array, string inverter, bi-directional net meter, service drop, pole transformer.',
    'The pole transformer, designed to step down, now steps up. Power flows backwards toward the feeder.',
    'Protection settings assumed current flows one way. Reverse flow is why modern feeders need directional relays and why interconnection studies exist.',
    'The solar home’s meter runs backwards. Its neighbours are, quite literally, being supplied by its roof.',
    {act:()=>{SUN.v=0.95;},sel:'solar_home'})]},

{n:'SC-09',name:'Monitor solar and inverter behaviour',
 blurb:'Run a day from dawn to dusk. Watch reverse power flow appear, voltage rise, and the network respond.',
 steps:[
  F('Before dawn',
    'The operator starts the shift at 05:00. Solar output is zero and every feeder is importing.',
    'This is the baseline. Everything that happens during the day is measured against how the network behaves with no generation on it.',
    'All four feeders, roof-top PV idle, community array offline.',
    'Power flows one way: transmission to bus, bus to transformer, transformer to feeders, feeders to homes.',
    'Feeder overcurrent relays see normal load current in the expected direction.',
    'Homes are drawing their overnight load. Inverter LEDs are dark or standby blue.',
    {act:()=>{SUN.v=0.0;},view:'customer'}),
  F('Sunrise — the inverters wake up',
    'Irradiance climbs. Inverters wake, run their grid checks and begin producing.',
    'Each inverter starts independently as its own array reaches the DC voltage threshold. Nothing coordinates them.',
    'Roof-top arrays across four neighbourhoods, string inverters, community solar array.',
    'Feeder currents begin to fall even though customer demand is rising — generation is appearing behind the meter.',
    'Inverters verify voltage and frequency are within limits before closing their output contactors.',
    'Solar homes stop importing first, then start covering their own load. Their green inverter LEDs come on.',
    {act:()=>{SUN.v=0.28;},sel:'solar_home'}),
  F('Mid-morning — Feeder 4 goes to zero',
    'Cedar Park has the heaviest solar penetration. Its net feeder current passes through zero.',
    'Zero net current does not mean nothing is happening. Generation and load are simply equal at that instant.',
    'Feeder 4, Cedar Park roof-top fleet.',
    'For a moment the neighbourhood is self-sufficient and the substation supplies nothing to it.',
    'A directional relay sees current reverse direction. Non-directional overcurrent protection cannot tell the difference — this is why DER-heavy feeders need directional elements.',
    'Customers notice nothing at all. Their supply is unchanged; only the direction of the energy has changed.',
    {act:()=>{SUN.v=0.55;}}),
  F('Solar noon — power flows backwards',
    'Feeders 2 and 4 are now exporting into the substation. The arrows on those feeders reverse.',
    'This is the operational reality of a high-DER network. The substation has become a load on its own distribution system.',
    'Feeder 2 and 4 conductors, community solar array, station 34.5 kV bus.',
    'Surplus generation flows from the neighbourhoods back up the feeders, through the transformer, and out onto the transmission system.',
    'Transformer differential protection is unaffected by direction, but feeder protection settings and the tap changer control both are.',
    'Solar homes are exporting several kilowatts each. Their meters are running backwards and their neighbours without panels are being supplied locally.',
    {act:()=>{SUN.v=0.98;},sel:'community_solar'}),
  F('Voltage rise at the end of the line',
    'The operator sees voltage climbing at the far end of Feeder 2 and the regulators taking action.',
    'Reverse power flow raises voltage where it used to sag. Left alone it can push customers above the 126 V service limit and damage equipment.',
    'Step voltage regulators on the Feeder 2 lateral, their line-drop compensation control.',
    'Voltage at the far end rises above voltage at the substation — the reverse of the normal profile.',
    'The regulator control detects reverse power and switches to its reverse mode, lowering taps rather than raising them. Smart inverters may also be commanded to absorb reactive power.',
    'Customers stay inside the service band, and the operator sees tap operation counts rising — a maintenance cost that DER creates.',
    {act:()=>{SUN.v=0.98;},sel:'volt_reg'}),
  F('A cloud passes',
    'Irradiance drops by two thirds in under a minute across the whole neighbourhood.',
    'Solar variability is fast and correlated. Every array in a neighbourhood sees the same cloud at nearly the same moment.',
    'Roof-top arrays, community solar, feeder conductors, regulators.',
    'Feeder current swings from export back to heavy import in seconds as the substation picks up the load the solar was carrying.',
    'The regulators, which had tapped down for high voltage, now find themselves too low and have to tap back up — several operations in quick succession.',
    'Customers see a brief voltage dip. Repeated deep swings like this are what wears regulator contacts out.',
    {act:()=>{SUN.v=0.22;}}),
  F('Evening ramp',
    'The sun sets while customer demand peaks. Solar falls to zero exactly as everyone comes home.',
    'This mismatch — the "duck curve" — is the defining operational challenge of a high-solar network.',
    'All four feeders, transformers T1 and T2.',
    'Feeder load ramps sharply from near zero to full peak in about two hours, all of it picked up by the substation.',
    'Tap changers work hard through the ramp, and the operator watches transformer loading climb toward its evening maximum.',
    'Solar homes go back to importing. The evening peak is now higher and steeper than it was before rooftop solar existed.',
    {act:()=>{SUN.v=0.04;},view:'overview'})]},

{n:'SC-10',name:'Follow a relay clearing a fault',
 blurb:'Eighty milliseconds, step by step. What each protection element does and why the timing is what it is.',
 steps:[
  F('t = 0 ms — the fault',
    'A phase-to-ground fault appears on Feeder 3. The operator can do nothing at this timescale.',
    'Human reaction time is roughly 250 milliseconds. The entire event described here is over in less than a third of that.',
    'Feeder 3 conductor and the fault path to earth.',
    'Fault current rises to 8 412 A within the first half-cycle.',
    'Every relay that can see this current begins measuring it.',
    'Voltage on Feeder 3 collapses immediately; other feeders see a shallow sag.',
    {act:()=>{ST.fault=2;},sel:'feeder',log:[[0,'t=0 ms — phase A to ground fault','bad']]}),
  F('t = 4 ms — the CT',
    'The current transformer scales the fault current into something a relay can measure.',
    'No relay measures 8 000 A directly. Everything protection does depends on an accurate, proportional replica of the primary current.',
    'CT-F3, 600:5 multi-ratio, its secondary wiring and shorting terminal block.',
    'No change to power flow.',
    'The CT must not saturate at this current, or the relay would see a distorted waveform and could under-reach.',
    'None yet.',
    {act:()=>{ST.fault=2;},sel:'ct_lv',log:[[4,'CT secondary 70 A — replica of 8 412 A primary','warn']]}),
  F('t = 18 ms — the decision',
    'The instantaneous overcurrent element 50P picks up and the relay asserts its trip output.',
    'The 50P element has no intentional delay because a fault this close and this large must be cleared as fast as possible.',
    'Feeder 3 protection relay, elements 50P, 51P and 50G.',
    'No change yet — current still flows.',
    'The relay also starts the 51P time-overcurrent element as backup, and starts the reclosing sequence timer. If 50P failed, 51P would still clear it, just more slowly.',
    'None yet.',
    {act:()=>{ST.fault=2;},sel:'relay',log:[[18,'50P pickup — trip asserted','bad']]}),
  F('t = 20 ms — the trip coil',
    'The relay contact energises the breaker trip coil from the 125 V DC station battery.',
    'The trip circuit is DC and battery-backed precisely so that a fault which collapses the AC system cannot prevent the breaker from opening.',
    'Trip coil, 125 V DC control wiring, station battery and charger.',
    'No change yet.',
    'The trip circuit is continuously supervised — a broken trip coil or lost DC raises an alarm long before it is needed.',
    'None yet.',
    {act:()=>{ST.fault=2;},sel:'battery',log:[[20,'125 V DC trip coil energised','warn']]}),
  F('t = 68 ms — interruption',
    'The breaker contacts part and the arc is extinguished at the next current zero.',
    'A breaker cannot interrupt current at any instant it likes. It must wait for the natural current zero, which is why clearing time is measured in cycles.',
    '52-F3 vacuum interrupter, operating mechanism, contact assembly.',
    'Fault current stops. Feeder 3 is dead.',
    'Total clearing time is relay time plus breaker time — 18 ms plus about 50 ms. This number is what every coordination study is built around.',
    '388 customers lose supply, and their inverters begin their anti-islanding detection.',
    {act:()=>{ST.fault=2;setDev('52-F3',false);},sel:'fdr_cb',
     log:[[68,'52-F3 contacts parted — arc extinguished at current zero','ok']],ann:['oc','trip']}),
  F('Backup that did not need to act',
    'The operator notes that the transformer and bus relays saw the fault too, and correctly did not trip.',
    'Coordination means the closest device operates first. Every relay upstream also saw this fault and was deliberately set slower.',
    'Transformer overcurrent relay, bus differential, upstream line protection.',
    'Unchanged — only Feeder 3 was interrupted.',
    'If 52-F3 had failed to open, breaker-failure protection would have tripped the whole 34.5 kV bus section after about 200 ms. Losing four feeders is bad; not clearing a fault is worse.',
    'Only Feeder 3’s customers were affected. Correct coordination is why the other 1 056 customers never noticed.',
    {act:()=>{ST.fault=2;setDev('52-F3',false);},sel:'relay'}),
  F('The record',
    'The operator pulls the sequence-of-events log and the oscillography record from the relay.',
    'Every one of these timings is recorded to the millisecond. Engineers use them to confirm the protection performed as designed.',
    'Relay event recorder, SCADA sequence-of-events, fault locator estimate.',
    'Feeder 3 remains out pending patrol.',
    'The relay’s fault locator estimates distance from the substation using measured impedance, which tells the crew roughly which span to look at.',
    'The crew is dispatched to a specific stretch of line rather than the whole feeder, which is the difference between a two-hour outage and a six-hour one.',
    {act:()=>{ST.fault=2;setDev('52-F3',false);},sel:'scada'})]},

{n:'SC-11',name:'Read SCADA and decide',
 blurb:'How an operator turns a screen full of numbers into a decision — and what they choose not to do.',
 steps:[
  F('The one-line is the truth',
    'The operator reads the station one-line diagram: every breaker and switch position, every bus, every feeder.',
    'The one-line is the operator’s model of reality. If it is wrong, every decision made from it is wrong.',
    'SCADA HMI, station RTU, auxiliary contacts on every switching device.',
    'The diagram shows where power can flow, which is not always where it is flowing.',
    'Positions come from auxiliary contacts wired to the RTU. Indication and control use separate paths so a failure cannot silently do both.',
    'Nothing changes by looking — but everything downstream depends on looking correctly.',
    {view:'control',sel:'hmi'}),
  F('Analogues tell you the trend',
    'The operator reads currents, voltages, MW, MVAR, tap positions and temperatures — and more importantly, their direction of travel.',
    'A single number is nearly useless. A number that has been rising for twenty minutes is a warning.',
    'CTs, VTs, transducers, RTU analogue inputs.',
    'Load flow is visible in real numbers rather than inferred.',
    'Analogues are scanned every couple of seconds. Protection does not depend on them — it has its own direct measurements.',
    'Customer demand is visible as it changes through the day.',
    {sel:'scada'}),
  F('Alarms are ranked, not equal',
    'The operator sorts alarms by priority: trip and lockout first, then equipment condition, then status changes.',
    'During a real event, dozens of alarms arrive in seconds. Without prioritisation the important one is buried.',
    'Annunciator panel, SCADA alarm list, sequence-of-events recorder.',
    'No change to power flow.',
    'A single fault raises many alarms — trip, position change, loss of voltage, DER disconnect. All are consequences of one root cause.',
    'Getting the root cause right the first time is what determines how long customers stay out.',
    {sel:'relay'}),
  F('Decide what NOT to do',
    'Seeing the Feeder 3 lockout, the operator does not attempt a remote close.',
    'The most important operator decisions are often refusals. A close onto a permanent fault re-stresses the whole station and can hurt whoever is near the line.',
    '52-F3, R-F3 in lockout, the reclosing relay.',
    'Feeder 3 stays dead deliberately.',
    'The relay already tried twice automatically. A third attempt by a human adds risk and no information.',
    '388 customers stay out a little longer, and nobody is injured.',
    {act:()=>{setDev('52-F3',false);setDev('R-F3',false);},
     log:[[0,'Operator decision: no remote close — fault confirmed permanent','ok']],ann:['lock']}),
  F('Write the switching order',
    'The operator writes a step-by-step switching order and has it independently checked before executing anything.',
    'Switching is written, checked and read back for the same reason surgery has a checklist. Memory is not good enough at 3 a.m.',
    'Switching order form, the affected feeder bay, the earthing switch.',
    'No change until the order is executed.',
    'Each step names one device, one action and the expected indication. Anything unexpected stops the order.',
    'A correct order is why the outage ends when the crew finishes rather than when the next mistake is found.',
    {sel:'hmi'}),
  F('Hand over the picture',
    'At shift change the operator hands over the current configuration, outstanding defects, work in progress and anything abnormal.',
    'The incoming operator inherits every decision made in the last twelve hours. What they are not told, they cannot account for.',
    'Operations log, SCADA one-line, active switching orders, tagged equipment.',
    'The station keeps running exactly as configured.',
    'Tags on SCADA points mark equipment that must not be operated, and they survive the shift change.',
    'Continuity of understanding is what keeps a network with 1 444 customers on it running safely around the clock.',
    {view:'overview'})]}
];

/* ============================================================ SCENARIO ENGINE */
const SCEN={active:null,i:0,auto:false,timer:0};
const pickEl=$('#ops-pick'), runEl=$('#ops-run');

$('#scen-list').innerHTML=SCENARIOS.map((s,i)=>
  '<button class="scen" data-i="'+i+'"><span class="sn">'+s.n+'</span>'+
  '<b>'+s.name+'</b><span>'+s.blurb+'</span></button>').join('');
$('#scen-list').querySelectorAll('.scen').forEach(b=>b.onclick=()=>startScen(+b.dataset.i));

function startScen(i){
  SCEN.active=SCENARIOS[i]; SCEN.i=0;
  pickEl.style.display='none'; runEl.style.display='flex';
  $('#ops-title').textContent=SCEN.active.n+' · Scenario';
  $('#run-name').textContent=SCEN.active.name;
  document.getElementById('ops').classList.add('up');
  clearLog(); if($('#logwrap')) $('#logwrap').classList.add('show');
  goStep(0);
}
function exitScen(){
  stopAuto(); SCEN.active=null;
  pickEl.style.display=''; runEl.style.display='none';
  $('#ops-title').textContent='Operator Training';
  restoreNormal();
  toast('Scenario ended','The station has been returned to its normal configuration: both lines in, both transformers in service, all four feeders energised, bus tie open.','');
}
function goStep(k){
  const S=SCEN.active; if(!S) return;
  SCEN.i=Math.max(0,Math.min(S.steps.length-1,k));
  restoreNormal();
  const anns=new Set();
  clearLog();
  for(let j=0;j<=SCEN.i;j++){
    const st=S.steps[j];
    if(st.act) try{ st.act(); }catch(e){}
    if(st.ann) st.ann.forEach(a=>anns.add(a));
  }
  ['oc','trip','lock','comm'].forEach(a=>annun(a,anns.has(a)));
  solve(); applyVisuals(); syncSun();
  for(let j=0;j<=SCEN.i;j++){
    const st=S.steps[j];
    if(st.log) st.log.forEach(l=>logLine(stamp(l[0]),l[1],l[2]));
  }
  const st=S.steps[SCEN.i];
  $('#run-step').textContent='Step '+(SCEN.i+1)+' / '+S.steps.length;
  $('#run-bar').firstElementChild.style.width=((SCEN.i+1)/S.steps.length*100)+'%';
  $('#run-title').textContent=st.t;
  $('#run-body').innerHTML=
    fld('do','What the operator is doing',st.d)+
    fld('why','Why it is needed',st.w)+
    fld('eq','Equipment involved',st.e)+
    fld('fl','How power flow changes',st.f)+
    fld('pr','Protection &amp; control in the background',st.p)+
    fld('cu','Effect on customers, homes &amp; solar',st.c);
  $('#run-body').scrollTop=0;
  $('#run-prev').disabled=SCEN.i===0;
  $('#run-next').textContent=(SCEN.i===S.steps.length-1)?'Finish':'Next \u203a';
  if(st.sel&&COMP[st.sel]) window.select(st.sel,true);
  else if(st.view) flyTo(typeof st.view==='string'?VIEWS[st.view]:st.view);
}
function fld(k,label,txt){
  return '<div class="rf k-'+k+'"><dt>'+label+'</dt><dd>'+txt+'</dd></div>';
}
$('#run-next').onclick=()=>{ const S=SCEN.active; if(!S) return;
  if(SCEN.i>=S.steps.length-1) exitScen(); else goStep(SCEN.i+1); };
$('#run-prev').onclick=()=>goStep(SCEN.i-1);
$('#run-exit').onclick=exitScen;
function stopAuto(){ SCEN.auto=false; clearInterval(SCEN.timer); SCEN.timer=0;
  $('#run-auto').classList.remove('on'); $('#run-auto').textContent='Auto'; }
$('#run-auto').onclick=()=>{
  if(SCEN.auto){ stopAuto(); return; }
  SCEN.auto=true; $('#run-auto').classList.add('on'); $('#run-auto').textContent='Stop';
  SCEN.timer=setInterval(()=>{ const S=SCEN.active; if(!S){stopAuto();return;}
    if(SCEN.i>=S.steps.length-1){ stopAuto(); return; } goStep(SCEN.i+1); },11000);
};
$('#ops-min').onclick=()=>{ const o=document.getElementById('ops');
  if(innerWidth<=900){ o.classList.toggle('up'); }
  else { o.classList.toggle('min'); $('#ops-min').textContent=o.classList.contains('min')?'+':'–'; } };
document.querySelector('#ops .ops-h').addEventListener('click',e=>{
  if(innerWidth<=900&&e.target.id!=='ops-min') document.getElementById('ops').classList.toggle('up'); });

/* ============================================ device controls in the nameplate */
const gotoBtn=$('#i-goto');
const opsBox=document.createElement('div'); opsBox.id='i-ops';
const stateBox=document.createElement('div'); stateBox.id='i-state';
if(gotoBtn&&gotoBtn.parentNode){ gotoBtn.parentNode.insertBefore(stateBox,gotoBtn);
  gotoBtn.parentNode.insertBefore(opsBox,gotoBtn); }
const baseSelect=window.select;
window.select=function(id,fly){
  try{ baseSelect(id,fly); }catch(e){}
  try{ buildDeviceUI(id); }catch(e){}
};
function buildDeviceUI(id){
  const ds=Object.values(DEV).filter(d=>d.comp===id);
  if(!ds.length){ opsBox.style.display='none'; stateBox.textContent=''; return; }
  opsBox.style.display='flex'; opsBox.style.flexWrap='wrap';
  opsBox.innerHTML=ds.map(d=>{
    const lbl=d.id+' · '+(d.closed?'OPEN':'CLOSE');
    const cls=d.closed?'open':'close';
    return '<button class="'+cls+'" data-d="'+d.id+'" data-w="'+(d.closed?0:1)+'">'+lbl+'</button>';
  }).join('');
  opsBox.querySelectorAll('button').forEach(b=>b.onclick=()=>{
    operate2(b.dataset.d, b.dataset.w==='1');
    buildDeviceUI(id);
  });
  stateBox.innerHTML=ds.map(d=>{
    const live=(d.kind==='gnd')?isLive(d.node):(isLive(d.a)||isLive(d.b));
    return '<div>'+d.id+' — <span style="color:'+(d.closed?'#FF3A46':'#3BD97F')+'">'+
      (d.closed?'CLOSED':'OPEN')+'</span>  ·  section '+
      (live?'<span style="color:#FFB020">LIVE</span>':'<span style="color:#3BD97F">DEAD</span>')+'</div>';
  }).join('');
}

/* ================================================================ RAIL BUTTONS */
function railToggle(sel,init,fn,onTxt,offTxt){
  const e=$(sel); if(!e) return; let v=init;
  const paint=()=>{ e.setAttribute('aria-pressed',v); if(onTxt) e.textContent=v?onTxt:offTxt; };
  paint(); fn(v);
  e.onclick=()=>{ v=!v; paint(); fn(v); };
}
railToggle('#t-labels',true,v=>{
  try{ showLabels=v; }catch(e){}
  document.querySelectorAll('.lbl').forEach(l=>l.classList.toggle('hide',!v));
},'Hide labels','Show labels');
railToggle('#t-clear',false,v=>{ CLEAR_GRP.visible=v; },'Clearances on','Clearances');
railToggle('#t-grid',false,v=>{ GRID_GRP.visible=v; },'Ground grid on','Ground grid');
railToggle('#t-log',false,v=>{ const w=$('#logwrap'); if(w) w.classList.toggle('show',v); },'Log open','Event log');

$('#t-reset').onclick=()=>{
  stopAuto();
  if(SCEN.active){ SCEN.active=null; pickEl.style.display=''; runEl.style.display='none';
    $('#ops-title').textContent='Operator Training'; }
  restoreNormal();
  try{ closeInfo(); }catch(e){}
  try{ if(typeof resetFault==='function') resetFault(true); }catch(e){}
  document.querySelectorAll('.lbl').forEach(l=>l.classList.remove('hide'));
  try{ showLabels=true; }catch(e){}
  const lb=$('#t-labels'); if(lb){ lb.setAttribute('aria-pressed',true); lb.textContent='Hide labels'; }
  CLEAR_GRP.visible=false; GRID_GRP.visible=false;
  const cb=$('#t-clear'); if(cb){cb.setAttribute('aria-pressed',false); cb.textContent='Clearances';}
  const gb=$('#t-grid');  if(gb){gb.setAttribute('aria-pressed',false); gb.textContent='Ground grid';}
  const wl=$('#logwrap'); if(wl) wl.classList.remove('show');
  const lg=$('#t-log');   if(lg){lg.setAttribute('aria-pressed',false); lg.textContent='Event log';}
  clearLog();
  document.getElementById('ops').classList.remove('min','up');
  $('#ops-min').textContent='–';
  setMode('overview'); flyTo(VIEWS.overview);
  toast('View reset','Camera returned to the default overview, all labels restored, overlays cleared, and the station returned to its normal switching configuration.','');
};

/* ------------------------------------------------------------- sun control */
const sunWrap=document.createElement('div');
sunWrap.style.cssText='display:flex;align-items:center;gap:7px;margin-left:8px';
sunWrap.innerHTML='<span style="font-family:var(--sans);font-size:10px;letter-spacing:.1em;'+
  'text-transform:uppercase;color:var(--ink-dim);white-space:nowrap">Sun</span>'+
  '<input id="sunr" type="range" min="0" max="100" value="62" style="width:92px;accent-color:#FFD24A;cursor:pointer">'+
  '<span id="sunv" style="font-family:var(--mono);font-size:10.5px;color:var(--lv);min-width:30px">62%</span>';
const railEl=document.getElementById('rail'); if(railEl) railEl.appendChild(sunWrap);
function syncSun(){ const r=$('#sunr'); if(r){ r.value=Math.round(SUN.v*100);
  $('#sunv').textContent=Math.round(SUN.v*100)+'%'; } }
if($('#sunr')) $('#sunr').oninput=e=>{ SUN.v=+e.target.value/100;
  $('#sunv').textContent=e.target.value+'%'; applyVisuals(); };

/* fault-demo button now launches the fault scenario */
const fb=$('#faultbtn'); if(fb) fb.onclick=()=>startScen(2);
const ab=$('#ackbtn'); if(ab) ab.onclick=()=>{
  document.querySelectorAll('.win').forEach(w=>w.classList.remove('flash'));
  toast('Alarms acknowledged','The audible alarm is silenced and flashing windows go steady. Windows stay lit while the underlying condition is still present — acknowledging records that an operator has seen the alarm, it does not clear the cause.','warn');
};

/* ------------------------------------------------------------- arc flash FX */
const ARC2=new THREE.Mesh(new THREE.SphereGeometry(1.5,10,8),
  new THREE.MeshBasicMaterial({color:0xFFF4D0,transparent:true,opacity:0}));
ARC2.position.set(88,11.4,4); scene.add(ARC2);
const ARCL=new THREE.PointLight(0xFFE0A0,0,60); ARCL.position.copy(ARC2.position); scene.add(ARCL);

/* ==================================================================== LOOP */
let last=performance.now();
function loop2(now){
  requestAnimationFrame(loop2);
  const dt=Math.min(0.05,(now-last)/1000); last=now;
  F2.forEach(r=>{
    r.t=(r.t+dt*0.11)%1;
    const n=r.arr.length;
    for(let i=0;i<n;i++){
      const m=r.arr[i]; if(!m.visible) continue;
      let u=(r.t+i/n)%1; if(r.rev) u=1-u;
      posAt(r,u);
      m.position.copy(_p1);
      const d=r.rev? _p2.clone().negate() : _p2;
      m.lookAt(_p1.x+d.x,_p1.y+d.y,_p1.z+d.z);
    }
  });
  const arcing = ST.fault!==null && DEV['52-F'+(ST.fault+1)] && DEV['52-F'+(ST.fault+1)].closed;
  if(arcing){ const f=0.55+0.45*Math.sin(now*0.05)*Math.random();
    ARC2.material.opacity=f*0.9; ARC2.scale.setScalar(1+f*0.5); ARCL.intensity=f*7; }
  else { ARC2.material.opacity=0; ARCL.intensity=0; }
  tickToast();
}
solve(); applyVisuals(); syncSun();
requestAnimationFrame(loop2);
setTimeout(()=>toast('Kestrel Ridge is on line',
  'All four feeders are energised and 1 444 customers are supplied. Pick a scenario on the left to step through what an operator actually does — or click any equipment in the yard to read its nameplate and, where it is a switching device, operate it yourself.',''),2200);

window.__OPS={SCENARIOS,SCEN,startScen,goStep,exitScen,operate2,restoreNormal,DEV,FEED,SUN,ST,
              applyVisuals,solve,NB,F2,buildDeviceUI,railReset:()=>$('#t-reset').onclick()};

/* ============================================================================
   DETAIL LAYER — switchgear modelled properly, sectionalising and tie switches
   with visible blade positions, and the residential build-out that FISR needs.
   ==========================================================================*/
const M3={
  silicone:new THREE.MeshStandardMaterial({color:0x8d9199,roughness:.72}),
  epoxy:   new THREE.MeshStandardMaterial({color:0x3c4550,roughness:.55,metalness:.15}),
  cab:     new THREE.MeshStandardMaterial({color:0x9aa3ad,roughness:.55,metalness:.35}),
  cabDark: new THREE.MeshStandardMaterial({color:0x39424e,roughness:.6,metalness:.3}),
  cu:      new THREE.MeshStandardMaterial({color:0xb87333,roughness:.35,metalness:.9}),
  blade:   new THREE.MeshStandardMaterial({color:0xc9d3de,roughness:.3,metalness:.92}),
  lampOn:  new THREE.MeshStandardMaterial({color:0x2a0a0c,emissive:new THREE.Color(0xFF3A46),emissiveIntensity:2.2}),
  lampOff: new THREE.MeshStandardMaterial({color:0x0a2a16,emissive:new THREE.Color(0x3BD97F),emissiveIntensity:2.2}),
  amber:   new THREE.MeshStandardMaterial({color:0x2a1e04,emissive:new THREE.Color(0xFFB020),emissiveIntensity:2.0}),
  yellow:  new THREE.MeshStandardMaterial({color:0xE0B020,roughness:.5}),
  redPnl:  new THREE.MeshStandardMaterial({color:0x8a2b30,roughness:.6})
};

/* --------------------------------------------------- three-phase air switch
   Blades rotate through 75 degrees. This is the device whose position an
   operator must be able to read from the ground, so it is deliberately large. */
function airSwitch(o){
  const g=new THREE.Group(), gap=1.55;
  const opened=o.open?1:0;
  bx(0.34,0.34,gap*2+1.6,MAT.galv,0,10.0,0,g);           // switch base channel
  const blades=[];
  for(let i=-1;i<=1;i++){
    const z=i*gap;
    insulator(1.15,7,0.30,0.13,MAT.porcBrown,-0.62,10.7,z,g);   // hinge insulator
    insulator(1.15,7,0.30,0.13,MAT.porcBrown, 0.62,10.7,z,g);   // jaw insulator
    bx(0.26,0.16,0.34,M3.cu,-0.62,11.36,z,g);
    const jaw=bx(0.30,0.20,0.40,M3.cu, 0.62,11.36,z,g);
    jaw.userData.jaw=true;
    const piv=new THREE.Group(); piv.position.set(-0.62,11.36,z); g.add(piv);
    bx(1.30,0.09,0.19,M3.blade,0.62,0,0,piv);                   // the blade itself
    bx(0.16,0.09,0.30,M3.blade,1.22,0,0,piv);
    blades.push(piv);
  }
  // gang operating pipe + handle down the pole
  const rod=bx(0.11,0.11,gap*2+0.7,M3.blade,-0.62,10.05,0,g);
  pipe(-0.62,10.05,-gap-0.35,-0.62,2.2,-gap-0.35,0.055,MAT.galv,g);
  const hand=bx(0.5,0.1,0.12,M3.yellow,-0.62,2.2,-gap-0.62,g);
  // position placard: mirrors the blades so the state is readable from below
  const flag=bx(0.62,0.42,0.06,o.open?M3.lampOff:M3.lampOn,-0.62,3.3,-gap-0.42,g);
  if(o.motor){                                     // motor operator = SCADA controllable
    bx(1.05,1.35,0.78,M3.cab,-0.62,4.6,-gap-0.75,g);
    bx(0.9,0.06,0.04,M3.cabDark,-0.62,5.05,-gap-1.15,g);
    cyl(0.035,1.9,MAT.galv,-0.1,6.6,-gap-0.75,g,6);            // radio whip
    bx(0.16,0.1,0.05,M3.amber,-0.28,5.32,-gap-1.16,g);
  }
  if(o.fci){                                        // faulted-circuit indicators
    for(let i=-1;i<=1;i++) bx(0.2,0.24,0.2,M3.amber,1.5,11.36,i*gap,g);
  }
  g.userData.blades=blades; g.userData.flag=flag;
  g.userData.setOpen=f=>{
    blades.forEach(b=>b.rotation.z = f*1.31);       // 75 degrees
    flag.material = f>0.5? M3.lampOff : M3.lampOn;
  };
  g.userData.setOpen(opened);
  return g;
}

/* ------------------------------------------------------ detailed recloser */
function buildRecloser(x,z){
  const g=new THREE.Group(); g.position.set(x,0,z);
  bx(2.9,0.30,1.05,MAT.galv,0.55,8.55,0,g);                    // mounting frame
  member(0.55,8.55,-0.5, 0.05,7.0,0, 0.12,MAT.galv,g);
  member(0.55,8.55, 0.5, 0.05,7.0,0, 0.12,MAT.galv,g);
  bx(2.30,0.86,0.94,M3.epoxy,0.72,9.10,0,g);                   // interrupter tank
  bx(2.38,0.10,1.00,M3.cabDark,0.72,9.58,0,g);
  bx(0.44,0.30,0.30,M3.cabDark,-0.52,9.10,0,g);                // gas/vacuum monitor
  // six silicone bushings: source side and load side, with integral CTs
  [-1,1].forEach(s=>{
    for(let i=-1;i<=1;i++){
      const bxp=0.72+s*0.80, bzp=i*0.34;
      bushing(0.92,7,0.20,0.135,0.075,M3.silicone,bxp,9.62,bzp,g);
      cyl(0.26,0.22,M3.cabDark,bxp,9.66,bzp,g,10);             // bushing CT housing
      cyl(0.05,0.34,M3.cu,bxp,10.56,bzp,g,6);                  // terminal pad
    }
  });
  // vacuum interrupters visible through the sight ports
  for(let i=-1;i<=1;i++) cyl(0.15,0.62,M3.blade,0.72,9.10,i*0.34,g,10);
  bx(0.72,0.46,0.10,M3.redPnl,0.72,8.72,0.52,g);               // nameplate
  const flag=bx(0.34,0.34,0.09,M3.lampOn,0.72,8.72,-0.53,g);   // open/close target
  const lever=new THREE.Group(); lever.position.set(-0.30,8.62,0); g.add(lever);
  bx(0.14,0.72,0.14,M3.yellow,0,-0.36,0,lever);                // manual trip lever
  // ground-level control cabinet: relay, battery, radio
  const cab=new THREE.Group(); cab.position.set(-1.35,0,0.6); g.add(cab);
  bx(1.15,1.65,0.82,M3.cab,0,2.35,0,cab);
  bx(1.22,0.09,0.9,M3.cabDark,0,3.22,0,cab);
  bx(0.9,0.62,0.05,M3.cabDark,0,2.72,0.44,cab);                // relay fascia
  for(let i=0;i<4;i++) bx(0.09,0.09,0.04,i?M3.lampOff:M3.amber,-0.3+i*0.2,2.44,0.45,cab);
  bx(0.5,0.34,0.05,M3.cabDark,0.05,2.2,0.44,cab);              // keypad
  cyl(0.032,2.5,MAT.galv,0.5,4.4,0,cab,6);                     // radio antenna
  sph(0.07,M3.amber,0.5,5.66,0,cab);
  bx(0.7,0.5,0.6,MAT.concrete,0,0.25,0,cab);
  pipe(-1.35,3.2,0.6, 0.05,8.5,0.15, 0.045,MAT.black,g);       // control cable
  // arresters both sides
  [-1.55,2.0].forEach(ax2=>{ for(let i=-1;i<=1;i+=2)
    insulator(0.78,5,0.19,0.10,MAT.porcBrown,ax2,10.0,i*0.34,g); });
  g.userData.flag=flag;
  g.userData.setOpen=f=>{ flag.material = f>0.5? M3.lampOff : M3.lampOn;
                          lever.rotation.z = f*0.7; };
  return g;
}
while(RECLOSER_GRP.children.length) RECLOSER_GRP.remove(RECLOSER_GRP.children[0]);
const RCL=buildRecloser(80,4); RECLOSER_GRP.add(RCL);
DEV['R-F3'].obj=RCL;
COMP.recloser.view={t:[80,8,4],r:17,th:-0.8,ph:1.12};

/* -------------------------------------------- detailed on-load tap changer */
function buildOLTC(x,z,face){
  const g=new THREE.Group(); g.position.set(x,0,z);
  cyl(1.02,3.5,MAT.tankDark,0,4.6,0,g,14);                     // diverter compartment
  cyl(1.08,0.16,MAT.tankDark,0,6.42,0,g,14);
  for(let i=0;i<6;i++){ const a=i/6*Math.PI*2;
    bx(0.13,0.13,0.13,MAT.steelDark,Math.cos(a)*1.02,6.5,Math.sin(a)*1.02,g); }
  bx(0.9,0.7,0.7,MAT.tankDark,0,7.0,0,g);                      // oil surge relay head
  cyl(0.2,1.5,MAT.tankDark,0.9,7.4,0,g,10);                    // pipe to conservator
  cyl(0.62,2.6,MAT.tankDark,2.4,7.9,0,g,12);                   // OLTC conservator
  cyl(0.34,0.34,MAT.greenR,1.55,7.4,0,g,10);                   // Buchholz / surge relay
  bx(0.22,0.22,0.5,MAT.porcBrown,1.55,7.4,0.36,g);             // inspection window
  // motor drive cabinet with tap position dial
  const mc=new THREE.Group(); mc.position.set(-1.75,0,0.2); g.add(mc);
  bx(1.25,1.9,1.0,M3.cab,0,2.6,0,mc);
  bx(1.32,0.1,1.06,M3.cabDark,0,3.6,0,mc);
  bx(1.0,0.9,0.06,M3.cabDark,0,3.0,0.53,mc);
  const dial=cyl(0.3,0.07,M3.cabDark,0,3.16,0.57,mc,16); dial.rotation.x=Math.PI/2;
  const ptr=bx(0.05,0.26,0.03,M3.yellow,0,3.29,0.62,mc);       // tap pointer
  bx(0.44,0.2,0.05,M3.cabDark,0,2.62,0.54,mc);                 // operation counter
  bx(0.12,0.12,0.05,M3.lampOff,-0.4,2.62,0.54,mc);
  bx(0.12,0.12,0.05,M3.amber, -0.18,2.62,0.54,mc);
  cyl(0.34,0.9,MAT.steelDark,0,4.15,0,mc,10);                  // drive motor
  bx(1.5,0.6,0.7,MAT.concrete,0,0.3,0,mc);
  // horizontal drive shaft with universal joints
  pipe(-1.75,4.15,0.2, -0.6,4.15,0.05, 0.075,MAT.galv,g);
  cyl(0.14,0.24,MAT.steelDark,-1.2,4.15,0.12,g,8);
  pipe(-0.6,4.15,0.05, 0,4.3,0, 0.075,MAT.galv,g);
  cyl(0.16,0.3,MAT.steelDark,-0.35,4.2,0.02,g,8);
  bx(0.8,0.5,0.5,MAT.steelDark,0,4.35,0,g);                    // bevel gearbox
  g.rotation.y=face||0;
  g.userData.dial=ptr;
  g.userData.setTap=n=>{ ptr.rotation.z = -n*0.16; };
  return g;
}
const OLTCS=[];
[-12,12].forEach((lane,i)=>{
  const o=buildOLTC(22, lane + (lane<0?-5.0:5.0), lane<0?Math.PI:0);
  scene.add(o); reg(o,'oltc'); OLTCS.push(o);
});
COMP.oltc.view={t:[22,5,17],r:20,th:0.25,ph:1.15};

/* ------------------------- sectionalising + tie switches on the laterals */
const SWOBJ={};
function placeSwitch(id,x,z,rotY,opts){
  const g=airSwitch(Object.assign({open:!DEV[id].closed},opts||{}));
  g.position.set(x,0,z); g.rotation.y=rotY;
  const pole=woodPole(12.4); pole.position.set(x,0,z); scene.add(pole);
  scene.add(g); reg(g,opts&&opts.tie?'tieswitch':'sectionalizer');
  DEV[id].obj=g; SWOBJ[id]=g;
  return g;
}
NB.forEach((n,f)=>{
  const sp=n.secPole||[0,2,4,6], pl=n.poles||[];
  const ang=Math.atan2(n.ux,n.uz);
  [1,2].forEach(k=>{
    const idx=Math.max(0,Math.min(pl.length-1,sp[k]-1));
    const p=pl[idx]; if(!p) return;
    placeSwitch('SW-'+(f+1)+'-'+k, p.position.x+n.ux*4.5, p.position.z+n.uz*4.5, ang,
                {motor:true,fci:true});
  });
});
/* tie switches sit between the far ends of adjacent feeders */
TIES.forEach((t,i)=>{
  const a=NB[t[0]], b=NB[t[1]];
  if(!a||!b) return;
  const ax2=a.ax+a.ux*a.len, az2=a.az+a.uz*a.len;
  const bx2=b.ax+b.ux*b.len, bz2=b.az+b.uz*b.len;
  const mx=(ax2+bx2)/2+8, mz=(az2+bz2)/2;
  const g=placeSwitch('TIE-'+(i+1),mx,mz,Math.atan2(bx2-ax2,bz2-az2),{motor:true,tie:true});
  // the two spans that meet at the open point
  [[ax2,az2],[bx2,bz2]].forEach((e,j)=>{
    for(let ph=-1;ph<=1;ph++){
      const s=catenary(P3(e[0],10.4,e[1]+ph*1.3),
                       P3(mx+(j?1:-1)*1.6,11.2,mz+ph*1.4),
                       6,5);
      conductor(s,V.MV,0.05,'tie'+(i+1)+(j?'b':'a'));
    }
  });
});

/* Final device tagging pass: later-built reclosers, sectionalisers and ties must
   carry their exact operating ID just like the primary-yard equipment. */
Object.values(DEV).forEach(d=>{
  if(!d.obj) return;
  d.obj.userData.deviceId=d.id;
  if(d.obj.traverse) d.obj.traverse(o=>{ o.userData.deviceId=d.id; });
});

/* ===================================== residential build-out for FISR (+100) */
const HOME_ADD=[];
function addBranch(rec,f,k,count,dir){
  const t=(k+0.5)/3;
  const ox=rec.ax+rec.ux*rec.len*t, oz=rec.az+rec.uz*rec.len*t;
  const bxu=rec.nx*dir, bzu=rec.nz*dir;          // branch runs perpendicular
  const poles=[];
  for(let i=1;i<=4;i++){
    const px=ox+bxu*(i*13), pz=oz+bzu*(i*13);
    const pl=woodPole(10); pl.position.set(px,0,pz); rec.group.add(pl);
    reg(pl,'feeder'); poles.push(pl);
  }
  // branch conductor, tagged to this feeder section so it de-energises with it
  const chain=[P3(ox,10.5,oz)].concat(poles.map(p=>P3(p.position.x,9.9,p.position.z)));
  const all=[];
  for(let i=0;i<chain.length-1;i++){
    const seg=catenary(chain[i],chain[i+1],chain[i].distanceTo(chain[i+1])*0.03,4);
    if(i>0) seg.shift(); all.push(...seg);
  }
  conductor(all,V.MV,0.048,'nb'+f+'abc'[k]);
  const rd=bx(2.2,0.05,54,M2.road,ox+bxu*27,0.02,oz+bzu*27,rec.group);
  rd.rotation.y=-Math.atan2(bzu,bxu)+Math.PI/2;
  for(let i=0;i<count;i++){
    const side=(i%2)?1:-1, step=8+Math.floor(i/2)*11.5;
    const hx=ox+bxu*step + rec.ux*10*side, hz=oz+bzu*step + rec.uz*10*side;
    const solar=((i*3+k*2+f)%10)/10 < (NB_CFG[f].solar);
    const h=dwelling({w:7.6+((i*5)%3), d:6.8+((i*3)%2), h:5.0, rh:2.6, wi:wIdx(f,k), solar:solar,
                      wall:(i%3===0)?M2.wallA:(i%3===1?M2.wallB:M2.wallC),
                      roof:(i%2)?M2.roofB:M2.roofA, pvCols:4+(i%2), pvRows:2});
    h.position.set(hx,0,hz);
    h.rotation.y=Math.atan2(rec.ux*side,rec.uz*side)+Math.PI;
    rec.group.add(h); reg(h,solar?'solar_home':'house');
    rec.houses.push(h); rec.secHomes[k].push(h);
    h.userData.sec=k; h.userData.f=f;
    if(solar){ rec.solarKw+=h.userData.kw||3.4; rec.pv++; }
    HOME_ADD.push(h);
    const near=poles[Math.min(poles.length-1,Math.floor(step/13))];
    const sd=catenary(P3(near.position.x,9.2,near.position.z),
                      P3(hx-rec.ux*3.2*side,6.2,hz-rec.uz*3.2*side),0.6,4);
    conductor(sd,V.LV,0.036,'serv'+f+'abc'[k]);
    rec.drops.push({a:[near.position.x,9.2,near.position.z],
                    b:[hx-rec.ux*3.2*side,6.2,hz-rec.uz*3.2*side],solar:solar,sec:k,f:f});
    if(i%4===1){ const tr=tree(6+((i*5)%3));
      tr.position.set(hx+rec.ux*6.5,0,hz+rec.uz*6.5); rec.group.add(tr); }
  }
  // pole transformer for the branch
  const pl=poles[1];
  const tg=new THREE.Group(); tg.position.set(pl.position.x,0,pl.position.z);
  rec.group.add(tg); reg(tg,'dist_xfmr');
  cyl(0.5,1.5,MAT.greenR,0.72,6.4,0,tg,10);
  cyl(0.54,0.1,MAT.tankDark,0.72,7.22,0,tg,10);
  bushing(0.45,4,0.14,0.1,0.07,MAT.porcBrown,0.72,7.26,0,tg);
}
NB.forEach((rec,f)=>{
  [0,1,2].forEach(k=>{
    addBranch(rec,f,k, (k===1?9:8), (k%2)?1:-1);
  });
});

/* ============================================================================
   FIRST PRINCIPLES + GOVERNING EQUATIONS for every device in the station.
   ==========================================================================*/
const E=(f,d)=>({f,d});
const PHYS={
xfmr:{fp:'Faraday induction. An alternating flux in a shared iron core links both windings, so the turns ratio fixes the voltage ratio; conservation of power then forces the current ratio to be its inverse. No moving parts, and that is why transformers are the most reliable machines on the grid.',
 eq:[E('e = −N·dΦ/dt','Faraday\'s law — the induced EMF in a winding is the rate of change of flux linkage.'),
     E('E = 4.44·f·N·Φmax','The EMF equation. Core size is set by frequency and flux density, not by power.'),
     E('V₁/V₂ = N₁/N₂ = a','Turns ratio. Here a = 230 000 / 34 500 = 6.667.'),
     E('I₁/I₂ = 1/a','Current transforms inversely, which is why LV bushings are so much fatter.'),
     E('S = √3·V_LL·I_L','Three-phase apparent power.'),
     E('I_fault = I_rated / Z_pu','Through-fault current is limited by the transformer\'s own impedance.')],
 ex:'At 50 MVA: I_HV = 50×10⁶/(√3·230 000) = 125.5 A, I_LV = 50×10⁶/(√3·34 500) = 836.7 A. With Z = 9% p.u., a bolted fault on the LV terminals draws 836.7/0.09 ≈ 9 300 A — the number every downstream device must be rated to survive.'},
oltc:{fp:'Change the effective number of turns while the transformer is loaded. The trick is that current must never be interrupted, so a transition resistor briefly carries it while the selector moves — a make-before-break operation completed in about 50 milliseconds.',
 eq:[E('V₂ = V₁·(N₂ ± n·ΔN)/N₁','n is the tap position, ΔN the turns per step.'),
     E('ΔV per step = ±0.625%','32 steps gives the standard ±10% regulation range.'),
     E('V_tap = 34.5·(1 + n·0.00625) kV','Secondary volts as a function of tap.'),
     E('I_trans = V_step / R_trans','Circulating current in the transition resistor during changeover.'),
     E('Life ∝ 2^((θ−98)/6)','Insulation ageing doubles for every 6 °C above 98 °C hot-spot — why tap position and load are watched together.')],
 ex:'Tap +6 gives 34.5 × (1 + 6 × 0.00625) = 35.79 kV. A typical OLTC performs 15–40 operations a day and is overhauled on operation count, not calendar time — the diverter switch contacts are the only part of a transformer that routinely wears out.'},
recloser:{fp:'Roughly 80% of overhead faults are transient — a branch, a bird, a lightning arc. If current is removed for a fraction of a second the ionised air recombines and the line is sound again. A recloser exploits this by testing the line automatically before declaring a permanent fault.',
 eq:[E('t_deion ≈ (10.5 + kV/34.5)/60 s','Minimum dead time for the arc path to recover dielectric strength.'),
     E('Sequence: A–A–B–B → lockout','Two fast (instantaneous) then two delayed (time-overcurrent) operations.'),
     E('t_fast = TD·[A/(M^p − 1) + B]','Fast curve, set to operate before a downstream fuse melts.'),
     E('t_slow > t_fuse(I)','Delayed curve is deliberately slower so a fuse clears a genuine permanent fault.'),
     E('M = I_fault / I_pickup','Multiple of pickup — the x-axis of every coordination curve.')],
 ex:'R-F3 is set 2 fast + 2 delayed, dead times 0.5 s, 2 s and 5 s. On a transient fault the first reclose succeeds and 388 customers see a half-second blink instead of a two-hour outage. On a permanent fault all four operations fail and it locks out, having subjected the system to four through-faults — which is why fuse-saving schemes are increasingly disabled.'},
relay:{fp:'Protection is a decision made from measurement. The relay compares measured current against a pickup threshold, and where discrimination is needed it also uses time: the device closest to the fault must always operate first, so every upstream relay is deliberately set slower.',
 eq:[E('t = TD·[ A/(M^p − 1) + B ]','IEEE inverse-time characteristic. Moderately inverse: A = 0.0515, B = 0.114, p = 0.02.'),
     E('M = I / I_pickup','Multiple of pickup current.'),
     E('50P: t ≈ 0 for I > I_inst','Instantaneous element — no intentional delay.'),
     E('CTI = t_upstream − t_downstream ≥ 0.3 s','Coordination time interval, the safety margin between successive devices.'),
     E('I_pickup ≥ 1.25 × I_load,max','Pickup must sit above legitimate load, including cold-load pickup.'),
     E('Z = V/I  (21 elements)','Distance relays convert measured impedance into distance along the line.')],
 ex:'With pickup 480 A and TD 2.0, an 8 412 A fault gives M = 17.5 and t = 2.0·[0.0515/(17.5^0.02 − 1) + 0.114] ≈ 1.98 s on the 51P curve. The 50P element, set at 2 000 A, gets there first in 18 ms — the 51P curve exists only as backup if 50P is blocked or fails.'},
ct_hv:{fp:'Ampère\'s law in a closed core. Primary current drives flux; the secondary winding must produce almost equal and opposite ampere-turns, so secondary current is a faithful scaled replica — provided the core does not saturate.',
 eq:[E('N₁·I₁ = N₂·I₂','Ideal ampere-turn balance.'),
     E('I₂ = I₁ · (N₁/N₂)','For 600:5, the ratio is 120:1.'),
     E('V_s = I₂·(Z_burden + Z_leads)','Secondary voltage the CT must develop.'),
     E('V_knee ≥ 20 × I_rated × Z_burden','Accuracy class C400 means 400 V at 20× rated current without exceeding 10% error.'),
     E('I_mag = V_s / X_m','Magnetising current is the error current — it is the part that does not reach the relay.')],
 ex:'A 600:5 CT seeing 8 412 A delivers 70.1 A to the relay. Into a 0.5 Ω burden that is 35 V, well inside a C400 core. If the core did saturate, the relay would see a chopped waveform, under-measure the fault and possibly fail to trip — which is why CT sizing is a protection calculation, not a metering one.'},
ct_lv:{fp:'Identical physics to the transmission CT, but on a distribution feeder the same core must stay accurate for both tiny load current and enormous fault current.',
 eq:[E('N₁·I₁ = N₂·I₂','Ampere-turn balance.'),
     E('I₂ = I₁/120','600:5 multi-ratio, tapped for the feeder rating.'),
     E('ALF = I_max / I_rated','Accuracy limit factor — how far into fault current the core stays linear.')],
 ex:'Feeder 3 at 342 A load gives 2.85 A secondary; at 8 412 A fault it gives 70 A. One core, a 25:1 dynamic range, and the relay must trust both ends of it.'},
cb_hv:{fp:'An AC arc goes out on its own at every current zero, 120 times a second. A circuit breaker does not stop current — it wins a race, rebuilding dielectric strength across the opening gap faster than the transient recovery voltage can restrike it.',
 eq:[E('t_clear = t_relay + t_breaker','Total fault clearing time.'),
     E('cycles = t × f','68 ms at 60 Hz ≈ 4.1 cycles.'),
     E('TRV: dv/dt','Rate of rise of recovery voltage — the real difficulty, not the current itself.'),
     E('W_arc = ∫ v_arc · i dt','Arc energy, which determines contact erosion and interrupter life.'),
     E('I_sc,peak = √2 · I_rms · (1 + e^(−R/X)) ','Asymmetrical first peak, up to 2.6× the RMS value.')],
 ex:'52-L1 is a 40 kA, 3-cycle SF₆ dead-tank breaker. It must interrupt 40 000 A while the recovery voltage climbs at several kV per microsecond — and then be ready to do it again immediately, because a reclose may follow within half a second.'},
fdr_cb:{fp:'Same race against the recovery voltage, but in vacuum rather than SF₆. A vacuum interrupter has almost nothing to ionise, so the gap recovers within microseconds and the whole device fits in a cabinet.',
 eq:[E('t_clear = t_relay + t_breaker ≈ 18 + 50 ms','Typical distribution clearing time.'),
     E('I_sc = V/(Z_source + Z_line)','Available fault current falls as you move down the feeder.'),
     E('Contact erosion ∝ Σ I_interrupted','Breakers are maintained on cumulative interrupted current, not age.')],
 ex:'52-F3 interrupts 8 412 A in 3 cycles. A vacuum bottle is typically good for 30 full-fault operations or 10 000 load operations, whichever comes first.'},
arrester_hv:{fp:'A metal-oxide varistor is an extraordinarily nonlinear resistor. At normal voltage it is effectively an insulator drawing under a milliamp; a few tens of percent higher and it conducts thousands of amps, clamping the surge and then returning to insulating.',
 eq:[E('I = k·V^α, α ≈ 25–50','The nonlinearity that makes the device work.'),
     E('MCOV ≥ V_LG,max','Continuous operating voltage must exceed the highest normal line-to-ground voltage.'),
     E('V_LG = V_LL/√3','230/√3 = 132.8 kV.'),
     E('W = ∫ v·i dt  [kJ/kV]','Energy absorption capability — the usual failure mode is thermal, not electrical.'),
     E('Protective margin = (BIL − V_res)/V_res ≥ 20%','Residual voltage must stay safely below the insulation level it protects.')],
 ex:'A 180 kV-rated arrester with 144 kV MCOV sits on a 132.8 kV line-to-ground system. During a lightning strike it clamps at roughly 385 kV residual against transformer insulation rated 900 kV BIL — a margin of well over 100%.'},
arrester_lv:{fp:'Identical metal-oxide physics scaled to distribution voltage, and far more frequently exercised because distribution lines are lower, longer and closer to trees.',
 eq:[E('I = k·V^α','Varistor characteristic.'),
     E('MCOV ≥ 19.9 kV/√3 phase-ground','For a 34.5 kV grounded-wye system, MCOV ≈ 22 kV.'),
     E('V_res at 10 kA, 8/20 µs','Standard discharge test waveform.')],
 ex:'A 27 kV arrester with 22 kV MCOV clamps at about 71 kV, protecting a transformer with 150 kV BIL.'},
cvt:{fp:'A capacitive divider taps a small fraction of line voltage, and a tuning reactor cancels the divider\'s source impedance at 60 Hz so the output stays accurate under burden. The same capacitor stack doubles as the coupling path for power-line carrier.',
 eq:[E('V_out = V_in · C₁/(C₁ + C₂)','Ideal capacitive divider.'),
     E('L = 1/(ω²(C₁ + C₂))','Tuning reactor resonates the divider at power frequency.'),
     E('X_C = 1/(2πfC)','Capacitive reactance.'),
     E('Ferroresonance suppression required','A CVT can sustain subharmonic oscillation without a damping circuit.')],
 ex:'A 2000:1 CVT turns 132.8 kV line-to-ground into 66.4 V for the relay. The stack also couples 30–500 kHz carrier onto the line, which is why the line trap sits beside it.'},
wave_trap:{fp:'An inductor\'s impedance rises with frequency. Make it big enough and you have a device that is invisible at 60 Hz but a wall at carrier frequencies — confining the teleprotection signal to the line it protects.',
 eq:[E('X_L = 2πfL','Inductive reactance.'),
     E('X at 60 Hz = 2π·60·0.265 mH = 0.10 Ω','Negligible — full load current passes freely.'),
     E('X at 100 kHz = 166 Ω','A high impedance that reflects the carrier back down the line.'),
     E('F = μ₀I²/(2πd)','Must also survive the mechanical forces of a full short circuit.')],
 ex:'0.265 mH gives 0.1 Ω at power frequency and 166 Ω at 100 kHz — a ratio of 1 660:1 from a single passive coil.'},
busA:{fp:'A busbar is simply a very low impedance node. Its engineering is mechanical rather than electrical: it must carry continuous current without overheating and survive the electrodynamic forces of a short circuit without deforming.',
 eq:[E('F = μ₀·I₁I₂/(2πd)  [N/m]','Force between parallel conductors — attractive if currents are parallel, repulsive if opposed.'),
     E('ΔT ∝ I²R/(h·A)','Continuous rating is a thermal balance between I²R heating and convection.'),
     E('Skin depth δ = √(ρ/(π f μ))','At 60 Hz in aluminium δ ≈ 11 mm — why large busbars are tubular, not solid.'),
     E('ΣI_in = ΣI_out','Kirchhoff\'s current law — the basis of bus differential protection.')],
 ex:'At 40 kA fault current with 0.5 m phase spacing, F = 2×10⁻⁷ × 40 000²/0.5 = 640 N per metre — about 65 kg/m trying to tear the bus apart. That force, not the heating, sets the support insulator spacing.'},
busB:{fp:'See Bus A — the north bus section is identical, and the split exists so that a bus fault costs half the station rather than all of it.',
 eq:[E('ΣI_in = ΣI_out','Bus differential principle.'),
     E('Zone selectivity','Each bus section is its own protection zone, bounded by the CTs of every connected bay.')],
 ex:'A fault on Bus B trips 52-L2, 52-BC and 89-T2\'s breaker, leaving Bus A and Feeders 1–2 completely undisturbed.'},
coupler:{fp:'A coupler is a breaker whose job is topology rather than load. Closing it parallels two sources, which raises available fault current everywhere and must be checked before it is done.',
 eq:[E('I_sc,parallel = V/(Z₁∥Z₂)','Paralleling sources lowers the source impedance and raises fault duty.'),
     E('Synchronism check: |Δθ| ≤ 10°, |ΔV| ≤ 5%, |Δf| ≤ 0.1 Hz','Conditions before closing between two live sources.'),
     E('I_circ = ΔV/(Z₁+Z₂)','Circulating current if the two sides are not matched.')],
 ex:'With both lines in and the coupler closed, fault level at the bus roughly doubles. Every breaker on the bus must be rated for that higher figure — which is why some stations deliberately run the coupler open.'},
disc_line:{fp:'A disconnect provides a visible, physical break in air. It has no arc-quenching medium at all, so its entire design assumption is that current is already zero when it moves.',
 eq:[E('V_withstand ∝ gap length × air density','Isolation gap must withstand full BIL plus a safety factor.'),
     E('BIL 1050 kV for 230 kV class','Basic impulse level the open gap must hold off.'),
     E('Arc voltage < 30 V/cm sustains','An arc drawn on opening will follow the blades rather than extinguish.'),
     E('I_switching ≤ magnetising / line-charging only','The only currents a disconnect may legitimately break.')],
 ex:'Opening 89-L1 under 150 A of load would draw an arc that lengthens with the blade and does not self-extinguish. The interlock exists because the physics gives no margin for judgement.'},
disc_bus:{fp:'Same physics as the line disconnect — a visible isolation gap in air, operated only when the series breaker has already brought current to zero.',
 eq:[E('V_gap ≥ BIL','Open-gap withstand requirement.'),
     E('Interlock: open only if I ≈ 0','Enforced mechanically by key exchange and electrically in the control circuit.')],
 ex:'Every disconnect in this station is interlocked to its series breaker. Try it from the nameplate panel and the operation is refused with the reason.'},
gsw:{fp:'An earthing switch deliberately creates the fault you are trying to protect against, in a place and at a time of your choosing. If the section is somehow re-energised, the protection sees a bolted fault and clears it instantly instead of energising a crew.',
 eq:[E('I_induced = ωM·I_parallel·L','Induced current from a parallel live circuit — the reason isolation alone is not enough.'),
     E('R_earth ≤ 1 Ω typical','Grid resistance must be low enough that fault current is unambiguous.'),
     E('I_making ≥ I_sc,peak','An earthing switch must be able to close onto a live circuit without welding shut.'),
     E('E_touch,50 = (1000 + 1.5·Cs·ρs)·0.116/√t','IEEE 80 tolerable touch voltage for a 50 kg person.')],
 ex:'A de-energised 34.5 kV line running parallel to a live one for 3 km can sit at several kV through capacitive coupling. That is lethal, and an applied earth is what makes it zero.'},
gnd_grid:{fp:'During an earth fault the whole station rises in potential relative to remote earth. The grid\'s job is not to make that rise zero — it is to make the differences a person can bridge, between two feet or between hand and foot, survivably small.',
 eq:[E('R_g = ρ[1/L + 1/√(20A) · (1 + 1/(1 + h√(20/A)))]','IEEE 80 grid resistance (Sverak).'),
     E('GPR = I_g × R_g','Ground potential rise.'),
     E('E_step,50 = (1000 + 6·Cs·ρs)·0.116/√t','Tolerable step voltage.'),
     E('E_touch,50 = (1000 + 1.5·Cs·ρs)·0.116/√t','Tolerable touch voltage.'),
     E('I_body = 0.116/√t  (50 kg)','Fibrillation current limit as a function of shock duration.')],
 ex:'With ρ = 100 Ω·m over 8 000 m², R_g ≈ 0.35 Ω. A 20 kA earth fault gives a GPR of 7 000 V — survivable only because the grid, the crushed-rock surface layer and a 0.5 s clearing time together keep touch voltage under the tolerable limit.'},
capbank:{fp:'A capacitor\'s current leads its voltage by 90°, exactly opposing the lagging current drawn by motors and transformers. Supplying that reactive current locally means the source and the lines no longer have to carry it.',
 eq:[E('Q = V²·2πfC','Reactive power from a capacitor bank.'),
     E('I_C = Q/(√3·V_LL)','Bank current.'),
     E('ΔV/V ≈ Q·X_s/V²','Voltage rise caused by switching the bank in.'),
     E('pf = P/√(P² + Q²)','Power factor correction target, typically 0.98.'),
     E('I_inrush = V√(C/L)','Back-to-back switching inrush — why capacitor switches need pre-insertion resistors.')],
 ex:'A 4.8 MVAr bank at 34.5 kV draws 80 A and lifts bus voltage by roughly 1.5% when switched in. On a heavily solar feeder the operator may need to switch it out at midday, because PV export is already raising voltage.'},
volt_reg:{fp:'An autotransformer with a tapped winding, plus a control that infers the voltage at a remote point it cannot measure by modelling the line impedance between here and there.',
 eq:[E('V_load = V_meas − I·(R_set + jX_set)','Line-drop compensation — the heart of regulator control.'),
     E('ΔV = 0.625% per step, ±16 steps','Standard 32-step regulator.'),
     E('V_out = V_in(1 ± n·0.00625)','Output as a function of tap position.'),
     E('ΔV_line = I(R·cosφ + X·sinφ)·L','The drop the regulator is compensating for.'),
     E('Reverse-power detect required','With DER, current can flow backwards and the control must not tap the wrong way.')],
 ex:'On a 12 km lateral with 0.3 Ω/km, 200 A of load causes about 720 V of drop — 2% of 34.5 kV. At midday, PV export reverses that into a rise, and a regulator without reverse-power logic would tap the wrong way and make it worse.'},
solar_home:{fp:'A photon with more energy than the silicon band gap frees an electron-hole pair, and the junction field separates them. The inverter then behaves as a current source locked to the grid\'s own voltage waveform — it follows the grid, it does not form it.',
 eq:[E('P_DC = η·G·A','Array output: efficiency × irradiance × area.'),
     E('P_AC = η_inv · P_DC','Inverter conversion, typically 97–98%.'),
     E('P_net = P_load − P_PV','Negative net means export; the meter runs backwards.'),
     E('IEEE 1547: trip if V ∉ [0.88, 1.10] pu or f ∉ [59.3, 60.5] Hz','Anti-islanding voltage and frequency windows.'),
     E('t_reconnect ≥ 300 s','Mandatory observation period before rejoining the grid.'),
     E('Q = P·tan(φ)  — volt-VAR curve','Smart inverters absorb or supply reactive power to hold local voltage.')],
 ex:'A 6 kW array at 1 000 W/m² needs about 30 m² at 20% efficiency. A house drawing 1.5 kW at noon exports 4.4 kW. Multiply by 19 such houses on one section and the section stops being a load and becomes a generator.'},
community_solar:{fp:'Same photovoltaic physics at plant scale, but connected at distribution voltage through its own step-up transformer and interconnection protection, so the utility can treat it as a controllable resource rather than invisible behind-the-meter load.',
 eq:[E('P = η·G·A·PR','Performance ratio PR ≈ 0.80 accounts for temperature, soiling and losses.'),
     E('P(T) = P_STC·[1 + γ(T_cell − 25)], γ ≈ −0.4%/°C','Output falls as panels get hot.'),
     E('Hosting capacity ≈ when V_max or I_thermal is reached','The limit on how much DER a feeder can absorb.'),
     E('25/27/59/81 at the PCC','Sync-check, under/over voltage and frequency protection at the point of common coupling.')],
 ex:'2 MW plate rating delivers roughly 1.6 MW at solar noon after the performance ratio. On Feeder 2 that alone is a quarter of the feeder peak, and it is why that feeder is the first to reverse.'},
dist_xfmr:{fp:'The last and largest ratio in the chain, done by a single-phase transformer with a centre-tapped secondary — which is what gives a North American home both 240 V and 120 V from one winding.',
 eq:[E('a = 19 920 / 240 = 83:1','Phase-to-neutral primary over full secondary.'),
     E('V_LG = V_LL/√3 = 34 500/√3 = 19 920 V','Primary voltage seen by a single-phase unit.'),
     E('120-0-120 centre tap','240 V across the winding, 120 V either side of neutral.'),
     E('I_sec = S/240','A 50 kVA unit delivers 208 A at 240 V.'),
     E('Fuse: I_fuse ≈ 2–3 × I_rated','Cutout sized to ride through inrush but clear a failed transformer.')],
 ex:'A 50 kVA pole transformer serving six houses runs at maybe 40% average loading but must survive the cold-load pickup surge after an outage, when every compressor in six houses starts at once.'},
sectionalizer:{fp:'A sectionaliser cannot interrupt fault current at all. It counts how many times an upstream recloser has interrupted the fault, and opens during a dead interval — when the line is momentarily dead and opening is therefore safe. This is what lets a radial feeder be split into independently restorable sections.',
 eq:[E('Open after N counts (typically 2–3)','Counts must be fewer than the recloser\'s operations to lockout.'),
     E('Reset time > recloser sequence time','Otherwise the counter latches on unrelated transients.'),
     E('Must open while I = 0','It has no interrupting rating — the dead interval is its whole operating principle.'),
     E('I_load,continuous ≥ transferred load','Rated to carry, not to break.')],
 ex:'SW-3-1 counts two interruptions from R-F3 and opens in the dead time before the third reclose. The recloser then closes successfully onto the healthy upstream section, and only the section beyond the sectionaliser stays out.'},
tieswitch:{fp:'A radial feeder has exactly one source. A normally-open tie provides a second one, from an adjacent feeder — but only one may be closed at a time, or the two sources are paralleled and fault current, protection reach and load flow all change at once.',
 eq:[E('Capacity: I_donor + I_transfer ≤ I_rating','The check that decides whether restoration is possible at all.'),
     E('ΔV = I(R·cosφ + X·sinφ)·L','Voltage drop along the extended path — often the binding constraint before thermal limits.'),
     E('Loop check: never close before opening','Closing a tie onto a live feeder without opening elsewhere parallels two sources.'),
     E('I_sc changes with topology','Protection settings assume a source; a transfer can invalidate them.')],
 ex:'TIE-3 can pick up Feeder 3\'s outer section from Feeder 4 provided Feeder 4\'s resulting current stays under 400 A. On a dull evening it will not — which is exactly the case FISR has to test before it acts, and the reason restoration is sometimes partial.'},
battery:{fp:'Protection must work when everything else has failed, so the trip circuits run on a battery that is charged from the station but never depends on it. The whole DC system exists for the few milliseconds a year when the AC system cannot be trusted.',
 eq:[E('Autonomy = C(Ah) / I_standing','Hours of supply with the charger lost.'),
     E('V_float = 2.25 V/cell × 60 = 135 V','Float voltage for a 125 V nominal lead-acid string.'),
     E('V_end = 1.75 V/cell × 60 = 105 V','Minimum acceptable voltage at the end of the duty cycle.'),
     E('I_trip = 5–20 A per coil','Momentary trip-coil current, superimposed on the standing load.'),
     E('R_insulation > 100 kΩ','Continuous earth-fault monitoring on the ungrounded DC system.')],
 ex:'A 200 Ah string with an 8 A standing load gives 25 hours of autonomy — long enough to survive a station-service failure overnight and still trip every breaker in the yard on demand.'},
scada:{fp:'Supervisory control is deliberately separate from protection. Protection acts in milliseconds using its own direct measurements; SCADA observes in seconds and lets a human act in minutes. Confusing the two roles is how automation systems cause outages.',
 eq:[E('Scan rate: analogues 2–4 s, status by exception','Status points report on change, not on poll.'),
     E('SOE resolution 1 ms, GPS synchronised','Sequence-of-events timestamping across the whole station.'),
     E('DNP3 / IEC 61850 over fibre','Station bus and process bus protocols.'),
     E('Select-before-operate','Two-step control handshake so a single corrupted message cannot trip a breaker.'),
     E('Availability target ≥ 99.95%','Communications loss is itself an alarm, not silence.')],
 ex:'A single feeder fault generates a trip alarm, a position change, an undervoltage alarm and a batch of DER disconnect messages — all within 200 ms, all timestamped to the millisecond, and all consequences of one root cause the operator must identify.'},
hmi:{fp:'The operator interface is where measurement becomes decision. Its design problem is not display but prioritisation: during an event, dozens of alarms arrive in seconds and only one of them is the cause.',
 eq:[E('Alarm rate target < 1 per 10 min steady state','ISA-18.2 guidance; more than that and alarms get ignored.'),
     E('Priority = consequence × urgency','How alarm ranking is assigned.'),
     E('Select-before-operate + confirm','Every control action is two deliberate steps.')],
 ex:'The annunciator convention here follows North American practice: a red lamp means CLOSED and energised, green means OPEN and safe — the opposite of a traffic light, and a genuine source of accidents when crews move between conventions.'},
feeder:{fp:'A distribution feeder is a long series impedance. Everything difficult about operating one — voltage drop, losses, fault levels falling with distance, and the new problem of reverse flow — comes from that single fact.',
 eq:[E('ΔV = I(R·cosφ + X·sinφ)·L','Voltage drop along the feeder.'),
     E('P_loss = 3·I²·R·L','Resistive losses, quadratic in current.'),
     E('I_sc(x) = V/(Z_source + z·x)','Fault current falls with distance from the substation.'),
     E('I = S/(√3·V_LL)','Current for a given load.'),
     E('Sag D = w·S²/(8·T)','Conductor sag between poles — sets clearance to ground.'),
     E('y = a·cosh(x/a), a = T/w','The exact catenary the conductor hangs in.')],
 ex:'At 34.5 kV, 1 MW is 16.7 A. A 400 A feeder therefore carries about 24 MW. Over 12 km at 0.3 Ω/km, 200 A of load causes roughly 720 V of drop — which is why voltage regulators exist out on the lateral.'},
station_svc:{fp:'The station has to power itself. Cooling fans, the battery charger, lighting and HVAC all run on a small transformer fed from the very bus the station is producing — which creates a dependency the designer has to break deliberately.',
 eq:[E('S = 300 kVA typical','Sized for cooling fans plus charger plus building load.'),
     E('a = 34 500 / 480','Station service ratio.'),
     E('P_fans ≈ 15–25 kW per transformer at full cooling','The dominant auxiliary load.'),
     E('Autonomy depends on battery, not on this transformer','Which is why loss of station service starts a countdown.')],
 ex:'Losing station service does not interrupt a single customer, but it stops the cooling fans — and a transformer without forced cooling loses roughly a third of its rating.'},
bushing:{fp:'A bushing carries a conductor through an earthed barrier without flashover, by grading the electric field. Concentric foil layers in the condenser core force the voltage to divide evenly instead of concentrating at the flange.',
 eq:[E('E = V/d','Field strength — the quantity that must be kept below breakdown everywhere.'),
     E('C₁ graded layers → uniform ΔV per layer','Condenser-graded construction.'),
     E('tanδ < 0.5%','Dissipation factor — the standard health measurement.'),
     E('Creepage ≥ 25 mm/kV','Surface distance along the sheds for polluted environments.')],
 ex:'Bushing failure is one of the most common causes of transformer fires, so tanδ and capacitance are trended continuously. A rising tanδ means moisture ingress long before anything visible happens.'},
radiator:{fp:'Transformer losses become heat, and insulation life is governed by hot-spot temperature. Cooling is therefore a life-extension system: every 6 °C reduction roughly doubles the insulation life.',
 eq:[E('P_loss = P_no-load + P_load·(S/S_rated)²','Copper losses go as load squared.'),
     E('Life ∝ 2^((98 − θ_hs)/6)','Arrhenius ageing of cellulose insulation.'),
     E('ONAN → ONAF → OFAF','Cooling stages: natural, forced air, forced oil.'),
     E('Rating gain ≈ +33% ONAN→ONAF','Which is why losing fans loses capacity.'),
     E('Q = m·c·ΔT','Heat carried away by the circulating oil.')],
 ex:'At 50 MVA the transformer dissipates roughly 250 kW — a domestic heater in every radiator panel. Run it 6 °C hotter than design and you halve the life of insulation intended to last 40 years.'},
conservator:{fp:'Oil expands and contracts with temperature. The conservator gives it somewhere to go while keeping the tank completely full, and a rubber diaphragm keeps atmospheric moisture out of oil whose dielectric strength depends on being dry.',
 eq:[E('ΔV_oil = β·V·ΔT, β ≈ 7×10⁻⁴/°C','Thermal expansion of mineral oil.'),
     E('Buchholz trips on gas volume or oil surge','Two separate elements: slow gas accumulation and rapid flow.'),
     E('Breakdown strength falls sharply above 30 ppm water','Why the diaphragm and silica-gel breather matter.'),
     E('Dissolved gas analysis: H₂, CH₄, C₂H₂ ratios','Fault gases identify arcing versus overheating.')],
 ex:'A 20 000 litre oil volume swings by about 400 litres between winter and a hot summer afternoon. Acetylene appearing in the dissolved gas analysis means arcing inside the tank — the single most urgent finding in transformer diagnostics.'},
swgr:{fp:'Metal-clad switchgear puts every energised part inside an earthed metal enclosure with compartment barriers, so that an internal fault is contained and vented upwards rather than into the room.',
 eq:[E('Arc-flash incident energy E ∝ I_arc · t_clear','Reducing clearing time is the most effective control.'),
     E('E < 1.2 cal/cm² for no PPE','The arc-flash boundary threshold.'),
     E('Arc-resistant rating: internal arc for 0.5 s','Tested to vent through ducts, not through the front.')],
 ex:'Halving relay clearing time halves incident energy. This is why maintenance mode switches — which temporarily lower pickup settings while a person is in front of the panel — exist.'},
gen:{fp:'A synchronous machine converts mechanical torque into electrical power by holding a rotating magnetic field in step with the grid. The whole interconnected system runs at one frequency because every generator on it is magnetically locked together.',
 eq:[E('f = p·N/120','Frequency from pole count and speed — 2 poles at 3 600 rpm gives 60 Hz.'),
     E('P = (E·V/X_s)·sinδ','Power transfer versus rotor angle — the machine\'s stability limit.'),
     E('2H·d²δ/dt² = P_m − P_e','Swing equation governing rotor dynamics after a disturbance.'),
     E('S = √3·V·I','Apparent power at the terminals.')],
 ex:'At δ = 90° the machine reaches maximum power and loses synchronism beyond it. Fault clearing time on the transmission system is set precisely so the rotor angle cannot swing that far before the fault is removed.'},
tower:{fp:'A transmission tower is a structure whose job is to hold conductors at a safe distance from each other and from the ground, under ice, wind and their own weight — while providing a low-impedance path from the shield wire to earth for lightning.',
 eq:[E('Sag D = w·S²/(8T)','Parabolic approximation of conductor sag.'),
     E('y = a·cosh(x/a), a = T/w','Exact catenary.'),
     E('L_span ≈ S·(1 + 8D²/(3S²))','Conductor length exceeds span length.'),
     E('Shielding angle < 30°','Keeps the shield wire between lightning and the phase conductors.'),
     E('Back-flashover if I·R_footing > BIL','Why tower footing resistance is tested.')],
 ex:'A 340 m span at 25 kN tension with 1.1 kg/m conductor sags about 5.2 m at 15 °C — and considerably more on a hot day, which is why thermal ratings are limited by clearance to ground, not by the metal.'},
takeoff:{fp:'A dead-end structure is where a line under tension terminates. Every bit of that mechanical tension has to be transferred into the ground through the structure, while the conductor is electrically continued into the station on a slack jumper.',
 eq:[E('T_horizontal transferred to foundation','The structure carries the full line tension.'),
     E('Insulator string length ≥ creepage requirement','Nine units for 230 kV in a normal environment.'),
     E('BIL 1050 kV for 230 kV class','Insulation coordination level.')],
 ex:'Nine porcelain units in a dead-end string give roughly 1.5 m of dry arcing distance and enough creepage to survive salt or industrial pollution.'},
fence:{fp:'The fence is both a physical barrier and an electrical hazard: it is a long conductor inside a region that rises in potential during an earth fault, so it must be bonded and graded rather than merely installed.',
 eq:[E('Bonded to the grid every 15 m','Prevents dangerous potential differences along its length.'),
     E('Gradient control conductor 1 m outside, 0.5 m deep','Limits touch voltage for someone standing outside grabbing the fence.'),
     E('E_touch ≤ tolerable per IEEE 80','The governing criterion.')],
 ex:'An unbonded fence inside a station with 7 000 V of ground potential rise is lethal to touch from outside. The buried gradient conductor is what makes the difference.'},
clearance:{fp:'Air is the insulator. Required clearance is set by the impulse withstand level, corrected for air density and humidity, plus the space a person or a tool occupies.',
 eq:[E('d ≥ BIL/K, K ≈ 500 kV/m for rod-plane','Approximate impulse breakdown gradient.'),
     E('Minimum approach distance = electrical + inadvertent movement','OSHA/IEEE 516 basis.'),
     E('Correction for altitude: δ = p/p₀ · 293/T','Air density falls with altitude, so clearances grow.')],
 ex:'230 kV requires about 1.7 m of phase-to-earth electrical clearance, and a minimum approach distance for a worker of roughly 3.0 m once inadvertent movement is added.'},
house:{fp:'The end of the chain. A split-phase 240/120 V service, a main breaker, and branch circuits — the only part of the whole system a customer ever interacts with.',
 eq:[E('P = V·I·cosφ','Single-phase real power.'),
     E('120 V and 240 V from one centre-tapped winding','Lights and sockets on 120 V, range and dryer on 240 V.'),
     E('Service 100–200 A typical','About 24–48 kW of connected capacity.'),
     E('Diversity factor ≈ 0.3–0.4','Why a transformer serving six houses is far smaller than six services.')],
 ex:'Diversity is what makes distribution economic — and cold-load pickup after an outage is what happens when diversity temporarily disappears and everything starts at once.'},
evcharger:{fp:'An EV charger is a large, controllable, and increasingly common load. Individually harmless; collectively it is the fastest-growing challenge to distribution planning because charging correlates with the evening peak.',
 eq:[E('Level 2: 7.2–19.2 kW at 240 V','32–80 A single phase.'),
     E('DC fast: 50–350 kW','Requires its own transformer.'),
     E('Coincidence factor ≈ 0.3–0.6','Not everyone charges at once — but they do all charge at 18:00.'),
     E('Managed charging shifts load off peak','The cheapest solution to the problem.')],
 ex:'Ten homes each adding a 7.2 kW charger add 72 kW of connected load to one 50 kVA pole transformer. Without managed charging, that transformer needs replacing.'},
streetlight:{fp:'Street lighting is a small, highly predictable load controlled by photocell or by the utility, and is often the first visible confirmation to the public that a feeder has been restored.',
 eq:[E('LED: 40–120 W per luminaire','Versus 250 W for the sodium lamps they replaced.'),
     E('Photocell or astronomical clock control','Switching at fixed lux or by sunrise/sunset table.')],
 ex:'Eight luminaires on this section total under a kilowatt — negligible electrically, but the most visible indicator of section status there is.'},
office:{fp:'A commercial service takes three-phase power at 480 V through its own pad-mounted transformer, because motor loads and lifts need three phases and higher voltage.',
 eq:[E('S = √3·V·I','Three-phase apparent power.'),
     E('480/277 V wye','480 V for motors, 277 V for lighting.'),
     E('pf correction to 0.95 typical','Avoids reactive power penalties on the tariff.')],
 ex:'A 500 kVA commercial service draws 601 A at 480 V — which is why the pad-mount sits outside rather than in a basement.'},
factory:{fp:'Industrial load is dominated by induction motors, which draw six to eight times full-load current on starting and have poor power factor unless corrected.',
 eq:[E('I_start ≈ 6–8 × I_FL','Direct-on-line starting current.'),
     E('Soft start / VFD reduces this to 1.5–2×','Standard mitigation.'),
     E('pf uncorrected ≈ 0.75–0.85','Induction machines draw substantial magnetising current.'),
     E('V_dip = I_start·Z_source/V','Motor starting causes visible voltage dip on the feeder.')],
 ex:'Starting a 500 kW motor direct-on-line can dip feeder voltage several percent — enough to make lights flicker across the whole neighbourhood, and enough to trip nearby solar inverters if it is severe.'},
yard:{fp:'Yard lighting and the surface layer beneath it are safety systems. Crushed rock has high resistivity when dry, and it raises the tolerable touch and step voltage substantially.',
 eq:[E('ρs = 2 000–3 000 Ω·m for crushed rock','Surface layer resistivity.'),
     E('Cs = derating factor for surface layer thickness','IEEE 80 surface layer coefficient.'),
     E('E_touch tolerance rises with ρs','Which is the entire reason the yard is not grassed.')],
 ex:'A 100 mm crushed-rock layer can more than double the tolerable touch voltage, and is one of the cheapest safety measures in the whole station.'}
};
PHYS.arrester_lv=PHYS.arrester_lv||PHYS.arrester_hv;
PHYS.ct_lv=PHYS.ct_lv||PHYS.ct_hv;
PHYS.busB=PHYS.busB||PHYS.busA;
PHYS.disc_bus=PHYS.disc_bus||PHYS.disc_line;
PHYS.fdr_cb=PHYS.fdr_cb||PHYS.cb_hv;
PHYS.solar_panel=PHYS.solar_home;

/* nameplates for the two new switching families */
Object.assign(COMP,{
 sectionalizer:{tag:'SW',name:'Automatic sectionalising switch',volt:'34.5 kV',
  purpose:'A motor-operated, SCADA-controllable switch that divides a feeder into independently restorable sections. It cannot break fault current; it counts upstream interruptions and opens during a dead interval, which is what allows a fault to be confined to one section instead of taking out the whole feeder.',
  normal:'Closed, carrying the full downstream load of its section. The motor operator, radio and battery in the cabinet keep it available to SCADA, and faulted-circuit indicators on the conductor report whether fault current passed this point.',
  fault:'If fault current passes through it, the FCIs latch and the counter increments each time the upstream recloser interrupts. After the set number of counts it opens in the dead interval, isolating everything beyond it while the recloser restores everything upstream.',
  comms:'Reports position, load current and FCI status to the distribution management system, and accepts open/close commands. This is the device the FISR algorithm actually operates.',
  specs:[['Rating','630 A, 34.5 kV'],['Counts to open','2'],['Operator','motor, 24 V DC'],['Comms','radio / DNP3']],
  view:{t:[120,9,10],r:26,th:-0.8,ph:1.08}},
 tieswitch:{tag:'TIE',name:'Normally-open tie switch',volt:'34.5 kV',
  purpose:'Joins the far end of one feeder to the far end of an adjacent one. It is kept open so each feeder stays radial with a single source, but it can be closed to back-feed a section whose own source has been lost — the mechanism behind almost all automated service restoration.',
  normal:'Open, with voltage on one or both sides. Both feeders operate radially and independently. The switch is exercised periodically so that it will actually move when it is needed.',
  fault:'Never closed onto a fault deliberately. Before closing, the restoration logic must confirm the faulted section is isolated, that the donor feeder has spare capacity, and that voltage at the far end will stay within limits after transfer.',
  comms:'Motor operator with radio link to the distribution management system. In an automated scheme the decision to close it is taken by FISR logic in seconds; in a manual scheme an operator or a crew does it in tens of minutes.',
  specs:[['Rating','630 A, 34.5 kV'],['Normal state','OPEN'],['Close criteria','isolation + capacity + volts'],['Operator','motor, SCADA']],
  view:{t:[176,9,0],r:60,th:-0.7,ph:1.05}}
});

/* ------------------------------------------------------------ extra styling */
(function(){const st=document.createElement('style');st.textContent=`
#i-phys{margin-top:10px;border-top:1px solid var(--steel);padding-top:9px}
#i-phys h4{margin:0 0 5px;font-family:var(--sans);font-size:9.5px;font-weight:700;
  letter-spacing:.12em;text-transform:uppercase;color:var(--hv)}
#i-phys .fp{font-family:var(--sans);font-size:11.6px;line-height:1.5;color:#C3D2E2;margin:0 0 8px}
#i-phys .eqr{display:block;margin-bottom:6px;border-left:2px solid #223243;padding-left:7px}
#i-phys .eqf{font-family:var(--mono);font-size:11.5px;color:var(--lv);letter-spacing:.01em;
  display:block;margin-bottom:1px;word-break:break-word}
#i-phys .eqd{font-family:var(--sans);font-size:10.8px;line-height:1.4;color:var(--ink-dim);display:block}
#i-phys .ex{margin-top:7px;padding:7px 8px;background:rgba(53,201,232,.07);
  border-left:2px solid var(--mv);font-family:var(--sans);font-size:11.2px;line-height:1.5;color:#C3D2E2}
#ops-tabs{display:flex;gap:0;border-bottom:1px solid var(--steel);flex:0 0 auto}
#ops-tabs button{flex:1;padding:7px 4px;font-family:var(--sans);font-size:10px;font-weight:700;
  letter-spacing:.08em;text-transform:uppercase;background:rgba(9,13,18,.6);border:none;
  border-right:1px solid var(--steel);color:var(--ink-dim);cursor:pointer}
#ops-tabs button:last-child{border-right:none}
#ops-tabs button.on{background:rgba(53,201,232,.14);color:var(--mv);box-shadow:inset 0 -2px 0 var(--mv)}
#ops-relay,#ops-fisr{display:none;overflow-y:auto;padding:9px 10px 14px}
.rl{border:1px solid var(--steel);border-left:2px solid var(--steel);margin-bottom:6px;
  background:rgba(20,28,39,.7)}
.rl.trip{border-left-color:var(--alarm)} .rl.armed{border-left-color:var(--safe)}
.rl-h{display:flex;align-items:baseline;gap:6px;padding:6px 8px;cursor:pointer}
.rl-m{font-family:var(--mono);font-size:10.5px;color:var(--hv);white-space:nowrap}
.rl-n{font-family:var(--sans);font-size:11px;color:var(--ink);flex:1;line-height:1.3}
.rl-s{font-family:var(--mono);font-size:9.5px;padding:1px 5px;border:1px solid var(--steel);white-space:nowrap}
.rl-s.ok{color:var(--safe);border-color:rgba(59,217,127,.5)}
.rl-s.bad{color:var(--alarm);border-color:rgba(255,58,70,.6);animation:blink 1s steps(2) infinite}
@keyframes blink{50%{opacity:.32}}
.rl-b{display:none;padding:2px 8px 9px;border-top:1px solid rgba(43,58,76,.6)}
.rl.open .rl-b{display:block}
.st{display:flex;align-items:center;gap:6px;padding:3px 0;font-family:var(--mono);font-size:10.5px}
.st span{flex:1;color:var(--ink-dim)}
.st b{color:var(--ink);font-weight:600;min-width:56px;text-align:right}
.st button{padding:2px 7px;font-family:var(--sans);font-size:9.5px;font-weight:700;letter-spacing:.06em;
  border:1px solid var(--steel);background:rgba(24,34,47,.9);color:var(--ink);cursor:pointer}
.st button.on{background:var(--safe);border-color:var(--safe);color:var(--yard)}
.st button.off{background:var(--alarm);border-color:var(--alarm);color:#fff}
.fbtn{width:100%;padding:9px;margin-bottom:8px;font-family:var(--sans);font-size:11px;font-weight:700;
  letter-spacing:.09em;text-transform:uppercase;background:var(--mv);border:1px solid var(--mv);
  color:var(--yard);cursor:pointer}
.fbtn.alt{background:rgba(24,34,47,.9);color:var(--ink);border-color:var(--steel)}
.fstep{border-left:2px solid #223243;padding:5px 0 5px 8px;margin-bottom:5px;
  font-family:var(--sans);font-size:11.3px;line-height:1.45;color:#C3D2E2}
.fstep.done{border-left-color:var(--safe)} .fstep.act{border-left-color:var(--mv);color:#fff}
.fstep.fail{border-left-color:var(--alarm)}
.fstep i{display:block;font-style:normal;font-family:var(--mono);font-size:9.5px;color:var(--ink-dim);margin-bottom:2px}
.fnum{display:flex;gap:6px;margin:6px 0 10px}
.fnum div{flex:1;padding:5px 6px;background:rgba(14,20,28,.9);border:1px solid var(--steel);text-align:center}
.fnum i{display:block;font-style:normal;font-family:var(--sans);font-size:8.5px;letter-spacing:.08em;
  text-transform:uppercase;color:var(--ink-dim)}
.fnum b{font-family:var(--mono);font-size:14px;color:var(--mv)}
`;document.head.appendChild(st);})();

/* ================================================= physics popup rendering */
const physBox=document.createElement('div'); physBox.id='i-phys';
if(gotoBtn&&gotoBtn.parentNode) gotoBtn.parentNode.insertBefore(physBox,gotoBtn);
function renderPhys(id){
  const p=PHYS[id];
  if(!p){ physBox.style.display='none'; return; }
  physBox.style.display='block';
  physBox.innerHTML='<h4>First principles</h4><p class="fp">'+p.fp+'</p>'+
    '<h4>Governing equations</h4>'+
    p.eq.map(e=>'<span class="eqr"><span class="eqf">'+e.f+'</span><span class="eqd">'+e.d+'</span></span>').join('')+
    (p.ex?'<div class="ex"><b style="color:var(--mv)">Worked example — </b>'+p.ex+'</div>':'');
}
const selWithDevices=window.select;
window.select=function(id,fly){ selWithDevices(id,fly); try{ renderPhys(id); }catch(e){} };

/* ==================================================== SEL PROTECTION SYSTEM */
const TAP={t1:3,t2:2};
const RLY=[
 {id:'R1', m:'SEL-411L',n:'Line 1 differential + distance',comp:'relay',zone:'TL1',
  fn:['87L line current differential','21 phase & ground distance','79 reclosing','25 sync-check'],
  set:{'79 Reclosing':1,'Hot-line tag':0,'21 Zone-1 reach (%)':85,'Comms':1}},
 {id:'R2', m:'SEL-411L',n:'Line 2 differential + distance',comp:'relay',zone:'TL2',
  fn:['87L line current differential','21 phase & ground distance','79 reclosing'],
  set:{'79 Reclosing':1,'Hot-line tag':0,'21 Zone-1 reach (%)':85,'Comms':1}},
 {id:'R3', m:'SEL-487B',n:'Bus A differential',comp:'relay',zone:'BUSA',
  fn:['87B low-impedance bus differential','breaker-failure 50BF'],
  set:{'87B enabled':1,'50BF delay (ms)':200}},
 {id:'R4', m:'SEL-487B',n:'Bus B differential',comp:'relay',zone:'BUSB',
  fn:['87B low-impedance bus differential','breaker-failure 50BF'],
  set:{'87B enabled':1,'50BF delay (ms)':200}},
 {id:'R5', m:'SEL-387',n:'Transformer T1 differential',comp:'xfmr',zone:'XF1',
  fn:['87T percentage differential','2nd-harmonic inrush restraint','49 thermal','51 backup'],
  set:{'87T slope (%)':30,'Inrush restraint':1,'49 alarm (°C)':105}},
 {id:'R6', m:'SEL-387',n:'Transformer T2 differential',comp:'xfmr',zone:'XF2',
  fn:['87T percentage differential','2nd-harmonic inrush restraint','49 thermal'],
  set:{'87T slope (%)':30,'Inrush restraint':1,'49 alarm (°C)':105}},
 {id:'R7', m:'SEL-351',n:'Feeder 1 overcurrent & reclosing',comp:'fdr_cb',zone:'FD0',fdr:0,
  fn:['50P/51P phase overcurrent','50G/51G ground','79 reclosing','FLISR peer'],
  set:{'79 Reclosing':1,'Hot-line tag':0,'50P pickup (A)':2000,'51P time dial':2.0,'50G enabled':1}},
 {id:'R8', m:'SEL-351',n:'Feeder 2 overcurrent & reclosing',comp:'fdr_cb',zone:'FD1',fdr:1,
  fn:['50P/51P phase overcurrent','50G/51G ground','79 reclosing','FLISR peer'],
  set:{'79 Reclosing':1,'Hot-line tag':0,'50P pickup (A)':2000,'51P time dial':2.0,'50G enabled':1}},
 {id:'R9', m:'SEL-351',n:'Feeder 3 overcurrent & reclosing',comp:'fdr_cb',zone:'FD2',fdr:2,
  fn:['50P/51P phase overcurrent','50G/51G ground','79 reclosing','FLISR peer'],
  set:{'79 Reclosing':1,'Hot-line tag':0,'50P pickup (A)':2000,'51P time dial':2.0,'50G enabled':1}},
 {id:'R10',m:'SEL-351',n:'Feeder 4 overcurrent & reclosing',comp:'fdr_cb',zone:'FD3',fdr:3,
  fn:['50P/51P phase overcurrent','50G/51G ground','79 reclosing','FLISR peer'],
  set:{'79 Reclosing':1,'Hot-line tag':0,'50P pickup (A)':2000,'51P time dial':2.0,'50G enabled':1}},
 {id:'R11',m:'SEL-651R',n:'Recloser R-F3 control',comp:'recloser',zone:'FD2',fdr:2,
  fn:['79 four-shot reclosing','fast + delayed curves','sectionaliser coordination'],
  set:{'79 Reclosing':1,'Fast operations':2,'Delayed operations':2,'Dead time 1 (s)':0.5}},
 {id:'R12',m:'SEL-2411',n:'Station service & annunciator I/O',comp:'station_svc',zone:'MVA',
  fn:['AC failure detection','battery charger monitor','annunciator logic'],
  set:{'DC earth monitor':1,'AC fail alarm':1}},
 {id:'R13',m:'SEL-3530 RTAC',n:'Automation controller — runs FISR',comp:'scada',zone:'MVA',
  fn:['FLISR fault location, isolation, restoration','DNP3 master to field devices','SOE concentrator'],
  set:{'FISR mode':2,'Capacity margin (%)':10,'Max transfer (A)':400}},
 {id:'R14',m:'SEL-734',n:'Revenue metering',comp:'scada',zone:'MVA',
  fn:['4-quadrant energy metering','power quality / harmonics'],
  set:{'Demand window (min)':15}}
];
const RMAP={}; RLY.forEach(r=>{ RMAP[r.id]=r; r.targets=[]; });
const FISRMODE=['OFF','ADVISORY','AUTO'];
const relayOf=f=>RLY.find(r=>r.fdr===f&&r.m==='SEL-351');
function tagged(f){ const r=relayOf(f); return r&&r.set['Hot-line tag']; }
function reclosingOn(f){ const r=relayOf(f); return r&&r.set['79 Reclosing']; }

/* hot-line tags physically block closing — enforced the same way a real one is */
const _operate2=operate2;
operate2=function(id,want,force){
  const d=DEV[id];
  if(d&&want&&!force){
    const m=/^52-F(\d)$/.exec(id);
    if(m&&tagged(+m[1]-1)){
      toast('⚠ Blocked by hot-line tag',
        'A hot-line tag is applied to '+relayOf(+m[1]-1).id+' ('+relayOf(+m[1]-1).m+'). '+
        'The tag blocks every close path — panel, SCADA and automatic reclose — because a crew is working on that circuit. '+
        'Only the person who applied the tag may remove it.','bad');
      return false;
    }
  }
  return _operate2(id,want,force);
};

/* ============================================================ FISR ALGORITHM
   Fault location, isolation and service restoration, exactly as a distribution
   automation controller would execute it: locate from FCIs, isolate with the
   sectionalisers, restore upstream from the source, then restore downstream
   from a neighbouring feeder — but only if that feeder can actually carry it. */
function secPotential(f,k){
  const share=secShare(f,k), F0=FEED[f];
  const load=F0.peak*F0.base*dayFactor()*share;
  const solar=(F0.pvKw/1000)*SUN.v*share;
  return {load,solar,net:load-solar,cust:Math.round(F0.cust*share)};
}
function capacityCheck(donor,secs){
  const fs=systemState();
  const margin=(RMAP.R13.set['Capacity margin (%)']||10)/100;
  const limit=(RMAP.R13.set['Max transfer (A)']||FDR_AMP_RATING)*(1-margin);
  const add=secs.reduce((a,s)=>a+secPotential(s.f,s.k).net,0);
  const after=amps(fs[donor].net+add);
  return {ok:after<=limit,after:Math.round(after),limit:Math.round(limit),
          add:Math.round(amps(add)),before:Math.round(fs[donor].amps)};
}
function tieCandidates(f,k){
  const node=SEC(f,k), out=[];
  Object.values(DEV).forEach(d=>{
    if(d.kind!=='tie') return;
    const other = d.a===node? d.b : (d.b===node? d.a : null);
    if(!other) return;
    const of=+other.charAt(2);
    out.push({tie:d,donor:of});
  });
  return out;
}
function fisrPlan(f,k){
  const P=[], F=f+1, sec='ABC'[k];
  const upstream=[], downstream=[];
  for(let i=0;i<3;i++){ if(i<k) upstream.push({f,k:i}); if(i>k) downstream.push({f,k:i}); }
  const custFault=secPotential(f,k).cust;
  const custUp=upstream.reduce((a,s)=>a+secPotential(s.f,s.k).cust,0);
  const custDown=downstream.reduce((a,s)=>a+secPotential(s.f,s.k).cust,0);
  P.push({t:0,ti:'Fault detected',
    x:'Feeder '+F+' overcurrent relay '+relayOf(f).id+' ('+relayOf(f).m+') sees fault current well above its 50P pickup and trips 52-F'+F+'. The entire feeder — all three sections and '+(custFault+custUp+custDown)+' customers — is now dead.',
    act:()=>{ setDev('52-F'+F,false); ST.fault=f; }});
  P.push({t:120,ti:'Locate the fault',
    x:'Faulted-circuit indicators report which switches saw fault current pass through them. FCIs at SW-'+F+'-1'+(k>0?' and SW-'+F+'-2':'')+' '+(k===0?'did NOT operate':'operated')+', so the fault lies in section '+sec+'. No crew, no patrol — the location comes from the field devices themselves.',
    act:()=>{}});
  const iso=[];
  if(k>0) iso.push('SW-'+F+'-'+k);
  if(k<2) iso.push('SW-'+F+'-'+(k+1));
  P.push({t:900,ti:'Isolate the faulted section',
    x:iso.length? 'Open '+iso.join(' and ')+' to cut section '+sec+' out of the feeder. These are sectionalising switches with no interrupting rating, so they open now, while the feeder breaker is open and the line is dead.'
                : 'Section A is directly off the substation, so there is no upstream switch to open — isolation here means the feeder breaker stays open.',
    act:()=>{ iso.forEach(id=>setDev(id,false)); }});
  if(upstream.length) P.push({t:1800,ti:'Restore upstream from the substation',
    x:'With section '+sec+' isolated, close 52-F'+F+' again. Sections '+upstream.map(s=>'ABC'[s.k]).join(' and ')+' are re-energised from their normal source — '+custUp+' customers back, about 30 seconds after the fault.',
    act:()=>{ if(!tagged(f)) setDev('52-F'+F,true); }});
  if(downstream.length){
    const cands=tieCandidates(f,2);
    let chosen=null,cap=null;
    cands.forEach(c=>{ const r=capacityCheck(c.donor,downstream);
      if(!chosen||(r.ok&&!cap.ok)){ chosen=c; cap=r; } });
    if(chosen&&cap.ok){
      P.push({t:2600,ti:'Check the donor feeder can take it',
        x:'Feeder '+(chosen.donor+1)+' is presently at '+cap.before+' A. Picking up '+custDown+' more customers adds about '+cap.add+' A, giving '+cap.after+' A against a '+cap.limit+' A limit after the '+RMAP.R13.set['Capacity margin (%)']+'% margin. The transfer is permitted.',
        act:()=>{}});
      P.push({t:3400,ti:'Restore downstream through the tie',
        x:'Close '+chosen.tie.id+'. Section'+(downstream.length>1?'s':'')+' '+downstream.map(s=>'ABC'[s.k]).join(' and ')+' are now back-fed from Feeder '+(chosen.donor+1)+'. Power reaches those homes from the opposite direction to normal.',
        act:()=>{ setDev(chosen.tie.id,true); }});
    } else if(chosen){
      P.push({t:2600,ti:'Transfer refused — no capacity',fail:true,
        x:'Feeder '+(chosen.donor+1)+' is at '+cap.before+' A and would reach '+cap.after+' A against a '+cap.limit+' A limit. FISR will not close '+chosen.tie.id+', because overloading the donor would turn one outage into two. '+custDown+' customers stay out until load falls or a crew reconfigures manually.',
        act:()=>{}});
    }
  }
  P.push({t:4200,ti:'Report and stop',
    x:'FISR reports the result: '+custFault+' customers remain out in the faulted section only, and everything else is restored. The controller now stops and waits for a human — automation isolates and restores, it never repairs.',
    act:()=>{}});
  return P;
}
let FISR={plan:null,i:-1,timer:0,fault:null};
function fisrStop(){ if(FISR.timer) clearTimeout(FISR.timer); FISR.timer=0; }
function fisrStart(f,k){
  fisrStop(); restoreNormal();
  FISR.fault={f,k}; FISR.plan=fisrPlan(f,k); FISR.i=-1;
  clearLog(); if($('#logwrap')) $('#logwrap').classList.add('show');
  annun('oc',true); annun('trip',true); annun('comm',true);
  fisrTab(); fisrNext();
}
function fisrNext(){
  if(!FISR.plan) return;
  FISR.i++;
  if(FISR.i>=FISR.plan.length){ fisrRender(); return; }
  const s=FISR.plan[FISR.i];
  if(s.act) try{ s.act(); }catch(e){}
  solve(); applyVisuals();
  logLine(stamp(s.t), s.ti+' — '+s.x.slice(0,70)+'…', s.fail?'bad':(FISR.i?'ok':'bad'));
  fisrRender();
  if(RMAP.R13.set['FISR mode']===2)
    FISR.timer=setTimeout(fisrNext, 2600);
}
function fisrRender(){
  const el=$('#ops-fisr'); if(!el) return;
  const fs=systemState();
  const outC=fs.reduce((a,s)=>a+s.outCust,0);
  const totC=FEED.reduce((a,f)=>a+f.cust,0);
  let h='<button class="fbtn" id="fisr-run">Inject fault &amp; run FISR</button>'+
        '<button class="fbtn alt" id="fisr-reset">Reset network</button>'+
        '<div class="fnum"><div><i>Restored</i><b>'+(totC-outC)+'</b></div>'+
        '<div><i>Still out</i><b>'+outC+'</b></div>'+
        '<div><i>Ties closed</i><b>'+Object.values(DEV).filter(d=>d.kind==='tie'&&d.closed).length+'</b></div></div>';
  h+='<div class="ops-sub">Controller: SEL-3530 RTAC · mode '+FISRMODE[RMAP.R13.set['FISR mode']]+'</div>';
  if(FISR.plan){
    h+=FISR.plan.map((s,i)=>'<div class="fstep '+(s.fail?'fail':(i<FISR.i?'done':(i===FISR.i?'act':'')))+'">'+
      '<i>t + '+(s.t/1000).toFixed(1)+' s &nbsp;·&nbsp; step '+(i+1)+'</i>'+
      (i<=FISR.i? s.x : '<span style="opacity:.35">pending</span>')+'</div>').join('');
    if(FISR.i<FISR.plan.length-1&&RMAP.R13.set['FISR mode']!==2)
      h+='<button class="fbtn" id="fisr-step">Next step &rsaquo;</button>';
  } else {
    h+='<div class="fstep">FISR is armed. Inject a fault on Feeder 3 section B and the controller will locate it from the faulted-circuit indicators, isolate it with the sectionalising switches, restore the healthy upstream section from the substation, and back-feed the downstream section through a tie switch — provided the donor feeder has the capacity to take it.</div>';
  }
  el.innerHTML=h;
  const rb=$('#fisr-run'); if(rb) rb.onclick=()=>fisrStart(2,1);
  const rs=$('#fisr-reset'); if(rs) rs.onclick=()=>{ fisrStop(); FISR.plan=null; FISR.i=-1;
    restoreNormal(); clearLog(); fisrRender(); };
  const ns=$('#fisr-step'); if(ns) ns.onclick=fisrNext;
}

/* ================================================================ UI: tabs */
const opsEl=document.getElementById('ops');
const tabs=document.createElement('div'); tabs.id='ops-tabs';
tabs.innerHTML='<button data-t="pick" class="on">Scenarios</button>'+
               '<button data-t="relay">SEL relays</button>'+
               '<button data-t="fisr">FISR</button>';
const relayEl=document.createElement('div'); relayEl.id='ops-relay';
const fisrEl=document.createElement('div');  fisrEl.id='ops-fisr';
if(opsEl){ const hdr=opsEl.querySelector('.ops-h');
  if(hdr&&hdr.parentNode) hdr.parentNode.insertBefore(tabs,hdr.nextSibling);
  opsEl.appendChild(relayEl); opsEl.appendChild(fisrEl); }
function showTab(t){
  tabs.querySelectorAll('button').forEach(b=>b.classList.toggle('on',b.dataset.t===t));
  pickEl.style.display = (t==='pick'&&!SCEN.active)?'':'none';
  runEl.style.display  = (t==='pick'&&SCEN.active)?'flex':'none';
  relayEl.style.display= t==='relay'?'block':'none';
  fisrEl.style.display = t==='fisr'?'block':'none';
  if(t==='relay') renderRelays();
  if(t==='fisr')  fisrRender();
}
tabs.querySelectorAll('button').forEach(b=>b.onclick=()=>showTab(b.dataset.t));
function fisrTab(){ showTab('fisr'); }

function renderRelays(){
  relayEl.innerHTML='<div class="ops-sub">Protection &amp; automation — settings an operator may change are live</div>'+
   RLY.map(r=>{
    const trip=r.targets.length;
    return '<div class="rl '+(trip?'trip':'armed')+'" data-r="'+r.id+'">'+
     '<div class="rl-h"><span class="rl-m">'+r.m+'</span><span class="rl-n">'+r.n+'</span>'+
     '<span class="rl-s '+(trip?'bad':'ok')+'">'+(trip?r.targets.join(' '):'ARMED')+'</span></div>'+
     '<div class="rl-b">'+
       '<div style="font-family:var(--sans);font-size:10.5px;color:var(--ink-dim);margin:6px 0 4px;line-height:1.45">'+
       r.fn.map(x=>'• '+x).join('<br>')+'</div>'+
       Object.keys(r.set).map(k=>{
         const v=r.set[k], bool=(v===0||v===1)&&!/\(/.test(k);
         const fmode=(k==='FISR mode');
         return '<div class="st"><span>'+k+'</span>'+
           (fmode? '<button data-r="'+r.id+'" data-k="'+k+'" class="'+(v?'on':'off')+'">'+FISRMODE[v]+'</button>'
            : bool? '<button data-r="'+r.id+'" data-k="'+k+'" class="'+(v?'on':'off')+'">'+(v?'ENABLED':'BLOCKED')+'</button>'
                  : '<b>'+v+'</b><button data-r="'+r.id+'" data-k="'+k+'" data-inc="1">+</button>'+
                    '<button data-r="'+r.id+'" data-k="'+k+'" data-inc="-1">–</button>')+
           '</div>';
       }).join('')+
       (trip?'<div class="st"><span style="color:var(--alarm)">Targets latched</span>'+
             '<button data-reset="'+r.id+'">RESET</button></div>':'')+
     '</div></div>';
   }).join('');
  relayEl.querySelectorAll('.rl-h').forEach(h=>h.onclick=()=>
    h.parentNode.classList.toggle('open'));
  relayEl.querySelectorAll('button').forEach(b=>b.onclick=ev=>{
    ev.stopPropagation();
    if(b.dataset.reset){ RMAP[b.dataset.reset].targets=[]; renderRelays(); applyVisuals(); return; }
    const r=RMAP[b.dataset.r], k=b.dataset.k;
    if(k==='FISR mode') r.set[k]=(r.set[k]+1)%3;
    else if(b.dataset.inc){
      const step = /pickup/.test(k)?100 : (/dial/.test(k)?0.5 : (/reach|margin|slope|Max/.test(k)?5 : 1));
      r.set[k]=Math.max(0,Math.round((r.set[k]+step*(+b.dataset.inc))*100)/100);
    } else {
      r.set[k]=r.set[k]?0:1;
      if(k==='Hot-line tag'&&r.set[k])
        toast('Hot-line tag applied',r.id+' now blocks every close path to '+
          (r.fdr!==undefined?'Feeder '+(r.fdr+1):'its circuit')+
          ' — panel, SCADA and automatic reclosing. This is the electrical equivalent of a padlock, and only the person who applied it may remove it.','warn');
    }
    renderRelays(); applyVisuals();
  });
}
function relayTarget(id,t){ const r=RMAP[id]; if(!r) return;
  if(r.targets.indexOf(t)<0) r.targets.push(t);
  if(relayEl.style.display==='block') renderRelays(); }

/* =================================== visual hook: switch blades, taps, alarms */
extraVisuals=(function(fs){
  Object.values(DEV).forEach(d=>{
    if(d.obj&&d.obj.userData&&d.obj.userData.setOpen) d.obj.userData.setOpen(d.closed?0:1);
  });
  if(OLTCS[0]&&OLTCS[0].userData.setTap) OLTCS[0].userData.setTap(TAP.t1);
  if(OLTCS[1]&&OLTCS[1].userData.setTap) OLTCS[1].userData.setTap(TAP.t2);
});

(function(){const st=document.createElement('style');st.textContent=
 '#ops.min #ops-relay,#ops.min #ops-fisr,#ops.min #ops-tabs{display:none !important}';
 document.head.appendChild(st);})();

/* ------------------------------------------------------------ new scenarios */
SCENARIOS.push(
{n:'SC-12',name:'FISR — self-healing network',
 blurb:'A fault on Feeder 3. Watch the automation locate it, isolate it and restore two thirds of the customers in under a minute, with no operator and no crew.',
 steps:[
  F('The feeder trips',
    'Nothing yet. A fault has appeared in section B of Feeder 3 and the relay has tripped the whole feeder.',
    'A radial feeder has one source, so a fault anywhere on it takes out everything. FISR exists because that is a wildly disproportionate outcome for a fault in one span.',
    'SEL-351 feeder relay R9, breaker 52-F3, all three sections of Feeder 3.',
    'Feeder 3 current goes to zero. Nothing flows past the substation breaker.',
    'The 50P element tripped in 18 ms; the relay has already published the event over DNP3 to the SEL-3530 RTAC.',
    'All 388 customers on Maple Grove are out, across all three sections. Their inverters are ceasing to energise.',
    {act:()=>{setDev('52-F3',false);ST.fault=2;},view:{t:[130,14,10],r:150,th:-0.8,ph:1.0}}),
  F('Locate — the field devices already know',
    'The controller reads the faulted-circuit indicators on each sectionalising switch.',
    'Traditionally a crew patrols the whole feeder to find the fault. FCIs turn that into a data lookup: any device that saw fault current is upstream of the fault, any that did not is downstream.',
    'FCIs at SW-3-1 and SW-3-2, the SEL-651R recloser control, the SEL-3530 RTAC.',
    'No change — this step is pure inference.',
    'SW-3-1 saw fault current, SW-3-2 did not. The fault is therefore between them: section B.',
    'Still 388 out, but the search space just collapsed from twelve kilometres to one section.',
    {act:()=>{setDev('52-F3',false);ST.fault=2;},sel:'sectionalizer'}),
  F('Isolate the faulted section',
    'The controller opens SW-3-1 and SW-3-2, cutting section B out of the feeder.',
    'Isolation must happen before restoration. Re-energising without it just puts the fault back on the line.',
    'Two motor-operated sectionalising switches with no interrupting rating.',
    'Section B is now electrically separated at both ends.',
    'They open while the feeder is dead — a sectionaliser can only operate at zero current, which is precisely why the breaker tripped first.',
    'Still 388 out, but now the outage is divisible.',
    {act:()=>{setDev('52-F3',false);setDev('SW-3-1',false);setDev('SW-3-2',false);ST.fault=2;},
     sel:'sectionalizer',log:[[900,'SW-3-1 and SW-3-2 OPEN — section B isolated','ok']]}),
  F('Restore upstream from the substation',
    'The controller recloses 52-F3.',
    'Section A is healthy and sits between the substation and the isolated fault. There is no reason for it to be out.',
    '52-F3 feeder breaker, section A conductors and its distribution transformers.',
    'Section A is re-energised from its normal source, in the normal direction.',
    'The relay watches the first cycles carefully. If the fault were actually in section A it would trip again immediately.',
    'Roughly a third of Maple Grove has supply back about thirty seconds after the fault.',
    {act:()=>{setDev('SW-3-1',false);setDev('SW-3-2',false);ST.fault=2;},
     log:[[1800,'52-F3 reclosed — section A restored','ok']]}),
  F('Check the neighbour can carry the load',
    'Before back-feeding section C, the controller checks whether Feeder 4 has the capacity to take it.',
    'This is the step that separates automation from recklessness. Closing a tie into a feeder that cannot carry the extra load simply moves the outage and can trip the healthy feeder too.',
    'TIE-3 between Feeder 3 and Feeder 4, Feeder 4 loading, the RTAC capacity rule.',
    'No change yet — this is a calculation.',
    'The rule is I_donor + I_transfer ≤ rating, less a configurable margin. On this station the margin is 10% of a 400 A feeder rating.',
    'If the answer is no, those customers stay out — and FISR will say so rather than guess.',
    {act:()=>{setDev('SW-3-1',false);setDev('SW-3-2',false);ST.fault=2;},sel:'tieswitch'}),
  F('Restore downstream through the tie',
    'The controller closes TIE-3, back-feeding section C from Feeder 4.',
    'Section C is healthy but has lost its source. A second source exists at its far end; the tie is the only thing that was standing between it and supply.',
    'TIE-3 motor-operated tie switch, Feeder 4 conductors, section C of Feeder 3.',
    'Power now reaches section C from the opposite direction to normal — the arrows on those spans run backwards relative to their usual sense.',
    'Feeder 4 protection now covers a longer circuit with a different fault-current profile, which is why transfers are time-limited and reviewed.',
    'Another third of Maple Grove is restored. Only the faulted section remains out.',
    {act:()=>{setDev('SW-3-1',false);setDev('SW-3-2',false);setDev('TIE-3',true);ST.fault=2;},
     log:[[3400,'TIE-3 CLOSED — section C back-fed from Feeder 4','ok']]}),
  F('What the automation will not do',
    'FISR stops here and hands over to a human. It has isolated and restored; it will not attempt to repair or to re-energise the faulted section.',
    'Automation is bounded on purpose. The one thing it must never do is energise a section where the fault — and possibly a crew — still is.',
    'Section B, still isolated and dead, awaiting patrol.',
    'The network is stable in its reconfigured state.',
    'The RTAC writes a sequence-of-events record and raises an advisory for the operator, who now applies a hot-line tag before the crew goes out.',
    'Two thirds of the customers never knew there was more than a blink. The remaining third wait for a crew — but only that third.',
    {act:()=>{setDev('SW-3-1',false);setDev('SW-3-2',false);setDev('TIE-3',true);ST.fault=2;},
     view:'overview'})]},

{n:'SC-13',name:'Inside the recloser',
 blurb:'Take the pole-top recloser apart: vacuum interrupters, bushing CTs, the control cabinet, and how its fast and slow curves coordinate with a fuse.',
 steps:[
  F('What it is',
    'The operator zooms in on R-F3, the line recloser on Feeder 3.',
    'A recloser is a circuit breaker, a current transformer, a relay and a battery in one pole-mounted package. Understanding it means understanding most of distribution protection.',
    'Epoxy interrupter tank, six silicone bushings, integral bushing CTs, ground-level control cabinet, radio.',
    'It carries the full section load and can interrupt full fault current.',
    'The control cabinet holds an SEL-651R, its own battery and a radio — it is a substation in miniature.',
    'Everything downstream of it depends on it.',
    {sel:'recloser'}),
  F('Vacuum interrupters',
    'Look inside the tank: three vacuum bottles, one per phase.',
    'Vacuum has nothing to ionise. When the contacts part, the arc is sustained only by metal vapour from the contacts themselves, and it collapses at the first current zero.',
    'Three vacuum interrupters, the operating mechanism, the epoxy tank.',
    'Interruption happens within one half-cycle of the trip signal reaching the coil.',
    'Contact erosion is the wear mechanism. The control counts cumulative interrupted current and raises a maintenance alarm before the bottles are exhausted.',
    'A successful interruption is the difference between a blink and a burned conductor.',
    {sel:'recloser'}),
  F('The bushing CTs',
    'Each bushing carries its own current transformer in the collar at its base.',
    'The recloser must measure its own current — there is no separate CT on a pole. Putting the CT around the bushing is the compactness trick that makes pole-top protection possible.',
    'Six bushings, six integral CTs, the control cable down to the cabinet.',
    'No effect on flow — measurement only.',
    'The CTs feed the SEL-651R, which computes phase and ground current and runs the reclosing sequence.',
    'These CTs are also what drive the faulted-circuit indication FISR relies on.',
    {sel:'ct_lv'}),
  F('Fast and slow curves',
    'The operator reads the reclosing sequence: two fast operations, then two delayed, then lockout.',
    'The fast curve is set to trip before a downstream fuse melts, giving a transient fault a chance to clear without blowing anything. The delayed curve is slower than the fuse, so a genuine permanent fault below the fuse blows only that fuse.',
    'SEL-651R recloser control, downstream fuse cutouts, the coordination study.',
    'On a transient fault the first fast operation clears it and the reclose succeeds.',
    'The whole scheme is called fuse-saving. It trades four through-faults on the system for fewer blown fuses, and many utilities now disable it because through-faults age transformers and upset sensitive customers.',
    'A transient fault becomes a half-second blink for everyone rather than a two-hour outage for one street.',
    {sel:'recloser'}),
  F('Coordination with the sectionaliser',
    'The sectionaliser downstream counts the recloser operations and opens in the dead interval.',
    'A sectionaliser has no interrupting rating and cannot break current. Its only opportunity to move is the half-second when the recloser has the line dead.',
    'R-F3 recloser, SW-3-1 and SW-3-2 sectionalisers.',
    'After the sectionaliser opens, the next reclose restores everything upstream of it.',
    'The count to open must be fewer than the recloser operations to lockout, or the sectionaliser never gets its chance.',
    'This pairing is what turns a whole-feeder outage into a partial one, automatically, with no communications at all.',
    {sel:'sectionalizer'}),
  F('Manual controls',
    'The operator notes the yellow manual trip lever and the open/close target on the tank.',
    'Everything must be operable and readable from the ground by a crew with a hot stick, including when the radio is dead.',
    'Manual trip lever, position target, control cabinet keypad.',
    'Pulling the lever opens the recloser and mechanically blocks reclosing.',
    'That mechanical block is a hot-line tag in physical form — the same intent as the electronic tag in the relay.',
    'It is the last guarantee a crew has before touching the line.',
    {sel:'recloser',view:{t:[80,7,4],r:14,th:-2.2,ph:1.2}})]},

{n:'SC-14',name:'Tap changer under load',
 blurb:'How a transformer changes ratio without interrupting current, and why solar makes the control harder.',
 steps:[
  F('Why the ratio has to move',
    'The operator watches 34.5 kV bus voltage drift as load changes through the day.',
    'The transmission voltage is not constant and neither is the load, but customers must stay inside a narrow service band. Something has to absorb the difference.',
    'Transformer T1, its on-load tap changer, the bus voltage transformer.',
    'A fixed ratio would let secondary volts sag at peak and rise at light load.',
    'The AVR control compares measured bus voltage against a setpoint with a deadband, and waits a time delay before acting so it does not chase transients.',
    'Every customer on both Bus A feeders is affected by this one number.',
    {sel:'oltc',view:{t:[22,6,17],r:22,th:0.3,ph:1.12}}),
  F('Make before break',
    'The operator looks at the diverter switch compartment, separate from the main tank.',
    'You cannot simply switch taps — opening the circuit would interrupt load current inside a transformer full of oil. The diverter uses transition resistors so current is never broken.',
    'Diverter switch compartment, transition resistors, selector, drive shaft, motor cabinet.',
    'During the roughly 50 ms changeover, current momentarily flows through both taps via the resistor.',
    'The switching arcs occur in a sealed compartment with its own oil, kept separate from the main tank so contamination cannot reach the windings.',
    'Customers see nothing at all — the whole point of an on-load design.',
    {sel:'oltc'}),
  F('One step at a time',
    'The operator raises the tap one position and watches the secondary voltage move.',
    'Each step is 0.625%. Small steps mean the regulator can hold voltage closely without hunting.',
    'Tap position indicator, operation counter, motor drive.',
    'Secondary voltage rises by about 0.625% of 34.5 kV, roughly 216 V.',
    'The operation counter is the maintenance metric. The diverter contacts are the only routinely wearing part of a transformer.',
    'The far end of every feeder on this transformer moves with it.',
    {act:()=>{TAP.t1=6;},sel:'oltc'}),
  F('Solar breaks the assumption',
    'At solar noon the operator sees voltage rising at the far end of the feeder while the substation reads normal.',
    'Tap changers and regulators were designed for a world where voltage always falls with distance. Distributed generation inverts that profile.',
    'On-load tap changer, feeder voltage profile, rooftop PV, the community array.',
    'Reverse power flow raises voltage furthest from the source, which is the opposite of the classic profile.',
    'A control without reverse-power detection reads high voltage locally and taps the wrong way, making it worse. Modern controls sense direction first.',
    'Solar customers can push their own service voltage above the upper limit and trip their own inverters — a self-inflicted outage.',
    {act:()=>{TAP.t1=6;SUN.v=0.98;},sel:'volt_reg'}),
  F('Coordinate, do not fight',
    'The operator checks that the tap changer, the feeder regulators and the smart inverters are not all chasing the same voltage.',
    'Three independent controls acting on one quantity with different time constants will hunt against each other and wear all three out.',
    'OLTC, step voltage regulators, smart inverter volt-VAR curves, capacitor bank.',
    'Coordinated settings let the fastest device act first and the slowest act last.',
    'Time delays are staggered deliberately: inverters in seconds, regulators in tens of seconds, the tap changer in a minute or more.',
    'The customer sees a stable voltage, which is the only externally visible measure of whether any of this was done well.',
    {act:()=>{TAP.t1=3;SUN.v=0.62;},sel:'volt_reg'})]}
);

/* rebuild the scenario list now that three more exist */
$('#scen-list').innerHTML=SCENARIOS.map((s,i)=>
  '<button class="scen" data-i="'+i+'"><span class="sn">'+s.n+'</span>'+
  '<b>'+s.name+'</b><span>'+s.blurb+'</span></button>').join('');
$('#scen-list').querySelectorAll('.scen').forEach(b=>b.onclick=()=>startScen(+b.dataset.i));

const _startScen=startScen, _exitScen=exitScen;
startScen=function(i){ _startScen(i); showTab('pick'); };
exitScen =function(){ _exitScen(); showTab('pick'); };

/* reset also clears relay targets, taps and any FISR run in progress */
const _reset=$('#t-reset').onclick;
$('#t-reset').onclick=function(){
  fisrStop(); FISR.plan=null; FISR.i=-1;
  RLY.forEach(r=>{ r.targets=[]; });
  RMAP.R7.set['Hot-line tag']=RMAP.R8.set['Hot-line tag']=0;
  RMAP.R9.set['Hot-line tag']=RMAP.R10.set['Hot-line tag']=0;
  TAP.t1=3; TAP.t2=2;
  _reset();
  showTab('pick');
};

/* the hot-line-tag wrapper replaced operate2 after __OPS was built — refresh the
   exported handle so external callers cannot bypass the tag */
if(window.__OPS){ window.__OPS.operate2=operate2; window.__OPS.startScen=startScen;
                  window.__OPS.exitScen=exitScen; }

/* Shadow casting is expensive and adds nothing out in the neighbourhoods, which
   are far from the yard lighting. Disabling it there roughly halves the shadow
   pass without any visible difference. */
(function(){
  let n=0;
  const b=new THREE.Box3();
  scene.traverse(o=>{
    if(!o.isMesh||!o.castShadow) return;
    try{ b.setFromObject(o);
      if(b.min&&isFinite(b.min.x)&&(b.min.x>96||b.max.x<-70)){ o.castShadow=false; n++; }
    }catch(e){}
  });
  window.__SHADOW_TRIM=n;
})();

showTab('pick');
solve(); applyVisuals();
window.__OPS2={PHYS,RLY,RMAP,FISR,fisrPlan,fisrStart,fisrNext,capacityCheck,secPotential,
               tieCandidates,TAP,SWOBJ,OLTCS,HOME_ADD,showTab,renderRelays,fisrRender,
               relayTarget,tagged,reclosingOn,airSwitch};

/* ============================================================================
   WORKING-MODEL POPUPS — a small animated schematic of the selected device,
   driven by the live system state, with numbers that move with it.
   ==========================================================================*/
(function(){const st=document.createElement('style');st.textContent=`
#i-anim{margin-top:10px;border-top:1px solid var(--steel);padding-top:9px;display:none}
#i-anim h4{margin:0 0 6px;font-family:var(--sans);font-size:9.5px;font-weight:700;
  letter-spacing:.12em;text-transform:uppercase;color:var(--mv)}
#ia-c{display:block;width:100%;height:186px;background:#0a0e13;border:1px solid var(--steel)}
#ia-cap{font-family:var(--sans);font-size:11.3px;line-height:1.5;color:#C3D2E2;margin-top:7px}
#ia-live{display:flex;flex-wrap:wrap;gap:4px;margin-top:7px}
#ia-live div{flex:1 1 auto;min-width:64px;padding:4px 6px;background:rgba(14,20,28,.9);
  border:1px solid var(--steel)}
#ia-live i{display:block;font-style:normal;font-family:var(--sans);font-size:8px;letter-spacing:.08em;
  text-transform:uppercase;color:var(--ink-dim);white-space:nowrap}
#ia-live b{font-family:var(--mono);font-size:11.5px;color:var(--lv);white-space:nowrap}
#ia-ctl{display:flex;gap:5px;margin-top:7px;flex-wrap:wrap}
#ia-ctl button{flex:1 1 auto;padding:6px 8px;font-family:var(--sans);font-size:10px;font-weight:700;
  letter-spacing:.07em;text-transform:uppercase;background:rgba(24,34,47,.9);
  border:1px solid var(--steel);color:var(--ink);cursor:pointer}
#ia-ctl button:hover{border-color:var(--mv);color:var(--mv)}
#ia-ctl button.on{background:var(--warn);border-color:var(--warn);color:var(--yard)}
`;document.head.appendChild(st);})();

const animWrap=document.createElement('div'); animWrap.id='i-anim';
animWrap.innerHTML='<h4 id="ia-t">How it works</h4><canvas id="ia-c"></canvas>'+
                   '<div id="ia-cap"></div><div id="ia-live"></div><div id="ia-ctl"></div>';
if(stateBox&&stateBox.parentNode) stateBox.parentNode.insertBefore(animWrap,stateBox);
const iaC=$('#ia-c'), iaCap=$('#ia-cap'), iaLive=$('#ia-live'), iaCtl=$('#ia-ctl'), iaT=$('#ia-t');

/* ------------------------------------------------------------- draw helpers */
const C={hv:'#FF7A29',mv:'#35C9E8',lv:'#FFD24A',dc:'#8FA5FF',gen:'#B47CFF',
         al:'#FF3A46',ok:'#3BD97F',wn:'#FFB020',ink:'#D9E4F0',dim:'#7B8FA3',
         st:'#2B3A4C',bg:'#0a0e13',cu:'#b87333',fe:'#54606e'};
function gL(g,x1,y1,x2,y2,c,w,dash){ g.save(); g.strokeStyle=c; g.lineWidth=w||1.4;
  if(dash) g.setLineDash(dash); g.beginPath(); g.moveTo(x1,y1); g.lineTo(x2,y2); g.stroke(); g.restore(); }
function gPath(g,pts,c,w,dash){ g.save(); g.strokeStyle=c; g.lineWidth=w||1.4;
  if(dash) g.setLineDash(dash); g.beginPath();
  pts.forEach((p,i)=>i?g.lineTo(p[0],p[1]):g.moveTo(p[0],p[1])); g.stroke(); g.restore(); }
function gR(g,x,y,w,h,c,fill,lw){ g.save();
  if(fill){ g.fillStyle=fill; g.fillRect(x,y,w,h); }
  if(c){ g.strokeStyle=c; g.lineWidth=lw||1.3; g.strokeRect(x,y,w,h); } g.restore(); }
function gT(g,x,y,t,c,s,al,bold){ g.save(); g.fillStyle=c||C.ink;
  g.font=(bold?'600 ':'')+(s||9)+'px "IBM Plex Mono",monospace'; g.textAlign=al||'left';
  g.textBaseline='middle'; g.fillText(t,x,y); g.restore(); }
function gTs(g,x,y,t,c,s,al){ g.save(); g.fillStyle=c||C.dim;
  g.font='600 '+(s||9)+'px "Barlow Semi Condensed",sans-serif'; g.textAlign=al||'left';
  g.textBaseline='middle'; g.fillText(t,x,y); g.restore(); }
function gCirc(g,x,y,r,c,fill,lw){ g.save(); g.beginPath(); g.arc(x,y,r,0,7); 
  if(fill){g.fillStyle=fill;g.fill();} if(c){g.strokeStyle=c;g.lineWidth=lw||1.3;g.stroke();} g.restore(); }
function gArcL(g,x,y,r,a0,a1,c,w){ g.save(); g.strokeStyle=c; g.lineWidth=w||1.4;
  g.beginPath(); g.arc(x,y,r,a0,a1); g.stroke(); g.restore(); }
/* sine trace */
function gWave(g,x,y,w,h,cyc,ph,amp,c,lw){ g.save(); g.strokeStyle=c; g.lineWidth=lw||1.6;
  g.beginPath();
  for(let i=0;i<=w;i++){ const u=i/w, v=Math.sin(u*cyc*6.2832+ph)*amp*h/2;
    i?g.lineTo(x+i,y-v):g.moveTo(x+i,y-v); }
  g.stroke(); g.restore(); }
/* moving current dots along a polyline */
function gDots(g,pts,t,c,n,spd,rev,rad){
  const segs=[]; let L=0;
  for(let i=0;i<pts.length-1;i++){ const d=Math.hypot(pts[i+1][0]-pts[i][0],pts[i+1][1]-pts[i][1]);
    segs.push({a:pts[i],b:pts[i+1],d,s:L}); L+=d; }
  if(L<=0) return;
  n=n||5;
  for(let k=0;k<n;k++){
    let u=((t*(spd||0.25)+k/n)%1+1)%1; if(rev) u=1-u;
    const s=u*L;
    for(let i=0;i<segs.length;i++){ const sg=segs[i];
      if(s<=sg.s+sg.d||i===segs.length-1){ const f=Math.max(0,Math.min(1,(s-sg.s)/sg.d));
        gCirc(g,sg.a[0]+(sg.b[0]-sg.a[0])*f, sg.a[1]+(sg.b[1]-sg.a[1])*f, rad||2.6, null, c); break; } }
  }
}
/* coil drawn as a run of half-circles */
function gCoil(g,x,y,turns,r,c,vert){ g.save(); g.strokeStyle=c; g.lineWidth=1.7; g.beginPath();
  for(let i=0;i<turns;i++){
    if(vert) g.arc(x, y+i*2*r+r, r, -Math.PI/2, Math.PI/2, false);
    else     g.arc(x+i*2*r+r, y, r, Math.PI, 0, false);
  } g.stroke(); g.restore(); }
function gGnd(g,x,y,c){ gL(g,x,y,x,y+7,c||C.ok,1.4);
  [0,1,2].forEach(i=>gL(g,x-7+i*2.5,y+7+i*3,x+7-i*2.5,y+7+i*3,c||C.ok,1.4)); }
function gArrow(g,x1,y1,x2,y2,c,w){ gL(g,x1,y1,x2,y2,c,w||1.4);
  const a=Math.atan2(y2-y1,x2-x1);
  gPath(g,[[x2-6*Math.cos(a-0.42),y2-6*Math.sin(a-0.42)],[x2,y2],
           [x2-6*Math.cos(a+0.42),y2-6*Math.sin(a+0.42)]],c,w||1.4); }
const clamp=(v,a,b)=>Math.max(a,Math.min(b,v));

/* --------------------------------------------------------------- registry */
const ANIM={};
function A(id,o){ ANIM[id]=o; }
let animCur=null, animSt={}, animT0=0;

function animLive(rows){
  iaLive.innerHTML=rows.map(r=>'<div><i>'+r[0]+'</i><b>'+r[1]+'</b></div>').join('');
}
function animCtls(list){
  if(!list||!list.length){ iaCtl.innerHTML=''; return; }
  iaCtl.innerHTML=list.map((c,i)=>'<button data-i="'+i+'"'+(c.on&&c.on(animSt)?' class="on"':'')+'>'+c.label+'</button>').join('');
  iaCtl.querySelectorAll('button').forEach((b,i)=>b.onclick=()=>{ list[i].fn(animSt); animCtls(list); });
}
function stateFor(id){
  const fs=systemState();
  const d=Object.values(DEV).find(x=>x.comp===id);
  return {fs,dev:d,sun:SUN.v,tap:TAP,
          f:(d&&d.a&&/FD(\d)/.test(d.a))?+/FD(\d)/.exec(d.a)[1]:2,
          live:d? (isLive(d.a)||isLive(d.b)) : true};
}
function showAnim(id){
  const a=ANIM[id];
  if(!a){ animWrap.style.display='none'; animCur=null; return; }
  animCur=id; animSt={}; animT0=performance.now();
  animWrap.style.display='block';
  iaT.textContent=a.t||'How it works';
  iaCap.innerHTML=a.d||'';
  animCtls(a.ctl);
  resizeAnim();
}
function resizeAnim(){
  if(!iaC||!iaC.getContext) return;
  const dpr=Math.min(2,devicePixelRatio||1);
  const w=iaC.clientWidth||300, h=186;
  iaC.width=Math.round(w*dpr); iaC.height=Math.round(h*dpr);
  const g=iaC.getContext('2d'); if(g&&g.setTransform) g.setTransform(dpr,0,0,dpr,0,0);
}
addEventListener('resize',()=>{ if(animCur) resizeAnim(); });

function animFrame(now){
  requestAnimationFrame(animFrame);
  if(!animCur||!ANIM[animCur]||!iaC||!iaC.getContext) return;
  if(animWrap.style.display==='none') return;
  const g=iaC.getContext('2d'); if(!g) return;
  const W=iaC.clientWidth||300, H=186, t=(now-animT0)/1000;
  g.clearRect(0,0,W,H);
  g.fillStyle=C.bg; g.fillRect(0,0,W,H);
  const a=ANIM[animCur];
  try{
    const S=stateFor(animCur);
    a.draw(g,W,H,t,S,animSt);
    if(a.live) animLive(a.live(S,animSt,t));
  }catch(e){
    gTs(g,10,20,'—',C.dim,10);
  }
}
requestAnimationFrame(animFrame);

/* hook into selection */
const selWithPhys=window.select;
window.select=function(id,fly){ selWithPhys(id,fly); try{ showAnim(id); }catch(e){} };
const _closeInfo=window.closeInfo;
if(typeof _closeInfo==='function') window.closeInfo=function(){ animCur=null;
  animWrap.style.display='none'; try{ _closeInfo(); }catch(e){} };

/* ---------------------------------------------------- generic fallback view */
function genericDraw(g,W,H,t,S,id){
  const y=H*0.46, x0=26, x1=W-26;
  gTs(g,W/2,16,(COMP[id]&&COMP[id].name)||'Device',C.mv,11,'center');
  const on=S.live!==false;
  gL(g,x0,y,W/2-30,y,on?C.mv:C.st,2.4);
  gR(g,W/2-30,y-16,60,32,on?C.mv:C.st,'rgba(53,201,232,.10)',1.6);
  gTs(g,W/2,y,(COMP[id]&&COMP[id].tag)||'DEV',on?C.mv:C.dim,11,'center');
  gL(g,W/2+30,y,x1,y,on?C.mv:C.st,2.4);
  gTs(g,x0,y-24,'SOURCE',C.dim,9); gTs(g,x1,y-24,'LOAD',C.dim,9,'right');
  if(on) gDots(g,[[x0,y],[x1,y]],t,C.lv,6,0.22);
  gTs(g,W/2,H-22,on?'ENERGISED — current flowing through the device'
                   :'DE-ENERGISED — no current path',on?C.ok:C.al,10,'center');
  gTs(g,W/2,H-8,(COMP[id]&&COMP[id].volt)||'',C.dim,9,'center');
}

/* ================================================== working models, part 1 */
const lg=(v,a,b)=>(Math.log(v)-Math.log(a))/(Math.log(b)-Math.log(a));

A('xfmr',{t:'Working model — flux couples the windings',
 d:'The primary winding drives an alternating flux around the steel core. That same flux threads the secondary, inducing a voltage in proportion to its turns. Nothing touches; the two circuits are linked only by magnetism.',
 draw(g,W,H,t,S){
  const cx=W*0.42, cy=88, lw=17, ch=96, cwid=104;
  const ph=t*3.2;
  // core
  gR(g,cx-cwid/2,cy-ch/2,cwid,ch,C.fe,'#1a222c',lw);
  // flux loop
  const flux=Math.sin(ph);
  const fc=flux>0?C.hv:C.mv;
  const pts=[[cx-cwid/2+lw/2,cy+ch/2-lw/2],[cx-cwid/2+lw/2,cy-ch/2+lw/2],
             [cx+cwid/2-lw/2,cy-ch/2+lw/2],[cx+cwid/2-lw/2,cy+ch/2-lw/2],
             [cx-cwid/2+lw/2,cy+ch/2-lw/2]];
  gPath(g,pts,'rgba(255,122,41,.25)',3);
  gDots(g,pts,t,fc,7,0.30,false,2.4);
  gTs(g,cx,cy,'Φ',fc,15,'center');
  // windings
  gCoil(g,cx-cwid/2-9,cy-34,9,4.2,C.hv,true);
  gCoil(g,cx+cwid/2+1,cy-24,5,4.2,C.mv,true);
  gTs(g,cx-cwid/2-30,cy-44,'N1',C.hv,10); gTs(g,cx+cwid/2+16,cy-34,'N2',C.mv,10);
  // terminals + current dots
  const L=[[18,cy-40],[cx-cwid/2-13,cy-40]], L2=[[cx-cwid/2-13,cy+40],[18,cy+40]];
  gPath(g,L,C.hv,2); gPath(g,L2,C.hv,2);
  gDots(g,L,t,C.hv,4,0.3); gDots(g,L2,t,C.hv,4,0.3);
  const R=[[cx+cwid/2+14,cy-24],[W-16,cy-24]], R2=[[W-16,cy+24],[cx+cwid/2+14,cy+24]];
  gPath(g,R,C.mv,2); gPath(g,R2,C.mv,2);
  gDots(g,R,t,C.mv,6,0.5); gDots(g,R2,t,C.mv,6,0.5);
  // waveforms
  gWave(g,14,H-22,72,26,1.6,ph,1.0,C.hv,1.6);
  gWave(g,W-90,H-22,76,26,1.6,ph,0.32,C.mv,1.6);
  gTs(g,14,H-40,'230 kV · 125 A',C.hv,9); gTs(g,W-14,H-40,'34.5 kV · 837 A',C.mv,9,'right');
  gTs(g,cx,12,'a = N1/N2 = 6.667',C.ink,10,'center');
 },
 live:(S)=>[['Turns ratio','6.667 : 1'],['T1 loading',fmt2(ST.mva1)+' MVA'],
            ['HV current',Math.round(ST.mva1*1e6/(Math.sqrt(3)*230000))+' A'],
            ['LV current',Math.round(ST.mva1*1e6/(Math.sqrt(3)*34500))+' A']]});

function breakerDraw(kv){ return function(g,W,H,t,S,st){
  const y=72, x0=22, x1=W-22, gapC=W/2;
  const fault=st.fault||0;
  // timeline of the trip
  let phase='closed', open=0, cur=1;
  if(fault){
    const dt=t-(st.ft||0);
    if(dt<0.35){ phase='fault'; cur=6.5; }
    else if(dt<0.65){ phase='arc'; cur=6.5; open=(dt-0.35)/0.30; }
    else { phase='clear'; cur=0; open=1; }
    if(dt>3){ st.fault=0; }
  }
  gTs(g,W/2,14,kv+' breaker — interrupting at a current zero',C.mv,10,'center');
  // contacts
  gL(g,x0,y,gapC-26,y,cur?C.hv:C.st,2.6);
  gL(g,gapC+26,y,x1,y,cur?C.hv:C.st,2.6);
  gCirc(g,gapC-26,y,4,C.ink,'#1a222c');
  const bx2=gapC-26+52*(1-open*0.62), by=y-open*18;
  gL(g,gapC-26,y,bx2,by,C.ink,3.2);
  gCirc(g,gapC+26,y,4,C.ink,'#1a222c');
  gR(g,gapC-34,y-30,68,60,C.st,'rgba(20,28,39,.6)',1.2);
  gTs(g,gapC,y-38,'vacuum interrupter',C.dim,8.5,'center');
  if(phase==='arc'){
    for(let i=0;i<7;i++){ const f=i/6;
      gL(g,bx2+(gapC+26-bx2)*f, by+(y-by)*f + (Math.random()-0.5)*7,
           bx2+(gapC+26-bx2)*(f+0.17), by+(y-by)*(f+0.17)+(Math.random()-0.5)*7,
           Math.random()>0.5?'#FFF4D0':C.wn, 1.8+Math.random()*1.6); }
  }
  if(cur&&phase!=='arc') gDots(g,[[x0,y],[gapC-26,y]],t,C.hv,4,0.4);
  if(cur&&phase!=='arc'&&!open) gDots(g,[[gapC+26,y],[x1,y]],t,C.hv,4,0.4);
  // current trace
  const ty=H-42, amp=clamp(cur/6.5,0.16,1);
  gL(g,14,ty,W-14,ty,C.st,1);
  gWave(g,14,ty,W-28,44,3.2,t*7.5,amp,cur?(cur>3?C.al:C.mv):C.st,1.7);
  gTs(g,14,H-12,phase==='closed'?'load current — contacts closed':
      phase==='fault'?'FAULT — 8 412 A':
      phase==='arc'?'contacts parting — arc burns until current zero':
      'INTERRUPTED — gap holds off the recovery voltage',
      phase==='closed'?C.dim:(phase==='clear'?C.ok:C.al),9.5);
 };}
const brkLive=(S,st)=>[['State',st.fault?'TRIPPING':'CLOSED'],
  ['Clearing','18 ms + 3 cycles'],['Total','68 ms'],['Rating','40 kA']];
const brkCtl=[{label:'Inject fault',fn:st=>{st.fault=1;st.ft=(performance.now()-animT0)/1000;}}];
A('cb_hv',{t:'Working model — arc interruption',
 d:'A breaker cannot stop current whenever it likes. It parts its contacts, an arc bridges the gap, and the arc dies at the next natural current zero — 120 times a second. The interrupter must then rebuild dielectric strength faster than the recovery voltage climbs.',
 draw:breakerDraw('230 kV'),live:brkLive,ctl:brkCtl});
A('fdr_cb',{t:'Working model — vacuum interruption',
 d:'Same race as the transmission breaker, but in vacuum. With almost nothing to ionise, the arc is sustained only by metal vapour from the contacts and the gap recovers within microseconds.',
 draw:breakerDraw('34.5 kV'),live:brkLive,ctl:brkCtl});

function ctDraw(ratio){ return function(g,W,H,t,S){
  const cx=W*0.36, cy=76, ph=t*3.4;
  const I=Math.abs(systemState()[2].amps)||342;
  gTs(g,W/2,14,'Ampere-turn balance: N1·I1 = N2·I2',C.ink,10,'center');
  // primary bar through the core
  gL(g,14,cy,W-90,cy,C.hv,7);
  gDots(g,[[14,cy],[W-90,cy]],t,'#FFD9A0',5,0.42,false,2.2);
  // toroidal core
  gCirc(g,cx,cy,30,C.fe,null,9);
  gArcL(g,cx,cy,30,0,6.283,'rgba(255,122,41,.35)',2);
  // secondary winding
  for(let i=0;i<10;i++){ const a=(i/10)*6.283;
    gL(g,cx+Math.cos(a)*22,cy+Math.sin(a)*22,cx+Math.cos(a)*38,cy+Math.sin(a)*38,C.cu,1.5); }
  gTs(g,cx,cy-44,'core',C.dim,8.5,'center');
  // secondary circuit to the relay
  const p=[[cx+34,cy+26],[cx+34,H-46],[W-30,H-46],[W-30,cy-26],[cx+30,cy-26]];
  gPath(g,p,C.mv,1.8); gDots(g,p,t,C.mv,5,0.3);
  gR(g,W-58,cy-14,40,28,C.mv,'rgba(53,201,232,.10)');
  gTs(g,W-38,cy,'51',C.mv,11,'center');
  gTs(g,W-38,cy+24,'burden',C.dim,8,'center');
  gWave(g,14,H-16,90,20,2,ph,1,C.hv,1.5);
  gWave(g,W-120,H-16,90,20,2,ph,1,C.mv,1.5);
  gTs(g,14,H-32,'primary '+Math.round(I)+' A',C.hv,9);
  gTs(g,W-14,H-32,'secondary '+(I/ratio).toFixed(2)+' A',C.mv,9,'right');
 };}
A('ct_hv',{t:'Working model — current scaled for the relay',
 d:'The primary conductor passes straight through a closed iron core. Its current drives flux; the secondary winding must produce almost equal and opposite ampere-turns, so its current is a faithful scaled replica — as long as the core does not saturate.',
 draw:ctDraw(120),live:()=>[['Ratio','600 : 5'],['Class','C400'],
   ['Primary',Math.round(systemState()[2].amps)+' A'],
   ['Secondary',(systemState()[2].amps/120).toFixed(2)+' A']]});
A('ct_lv',ANIM.ct_hv);

A('relay',{t:'Working model — the inverse-time curve',
 d:'The relay measures current and asks two questions: is it above pickup, and for how long. The instantaneous element trips at once above its threshold; the time-overcurrent element trips on a curve, so the device nearest the fault is always fastest.',
 draw(g,W,H,t,S,st){
  const I=st.I||(st.I=420);
  const L=32,R2=W-16,Tp=30,B=H-34;
  gR(g,L,Tp,R2-L,B-Tp,C.st,null,1);
  gTs(g,W/2,14,'t = TD·[ A/(M^p − 1) + B ]',C.ink,10,'center');
  const Mmin=1.05,Mmax=40,tmin=0.012,tmax=20, TD=2.0, Ipu=480;
  const px=M=>L+lg(M,Mmin,Mmax)*(R2-L);
  const py=s=>B-lg(s,tmin,tmax)*(B-Tp);
  const curve=M=>TD*(0.0515/(Math.pow(M,0.02)-1)+0.114);
  const pts=[]; for(let i=0;i<=60;i++){ const M=Mmin*Math.pow(Mmax/Mmin,i/60);
    pts.push([px(M),py(clamp(curve(M),tmin,tmax))]); }
  gPath(g,pts,C.mv,2);
  // instantaneous element
  const Minst=2000/Ipu;
  gL(g,px(Minst),Tp,px(Minst),B,C.al,1.4,[3,3]);
  gTs(g,px(Minst)+4,Tp+9,'50P',C.al,8.5);
  gTs(g,L+3,Tp+9,'51P curve',C.mv,8.5);
  // operating point
  const M=clamp(I/Ipu,Mmin,Mmax);
  const inst=I>=2000;
  const top=inst?0.018:clamp(curve(M),tmin,tmax);
  const ox=px(M), oy=py(top);
  gL(g,ox,Tp,ox,B,C.wn,1,[2,3]);
  gCirc(g,ox,oy,5,inst?C.al:C.wn,inst?'rgba(255,58,70,.4)':'rgba(255,176,32,.4)',2);
  gTs(g,L,B+12,'1×',C.dim,8); gTs(g,R2,B+12,'40×',C.dim,8,'right');
  gTs(g,L-4,Tp+4,'20 s',C.dim,8,'right'); gTs(g,L-4,B-4,'12 ms',C.dim,8,'right');
  gTs(g,W/2,B+24,inst?'50P instantaneous — trip in 18 ms'
      :(I>Ipu?'51P time overcurrent — trip in '+top.toFixed(2)+' s':'below pickup — no trip'),
      inst?C.al:(I>Ipu?C.wn:C.ok),9.5,'center');
 },
 live:(S,st)=>[['Current',Math.round(st.I||420)+' A'],['Pickup 51P','480 A'],
   ['Pickup 50P','2 000 A'],['Time dial','2.0']],
 ctl:[{label:'− current',fn:st=>{st.I=Math.max(120,(st.I||420)-380);}},
      {label:'+ current',fn:st=>{st.I=Math.min(12000,(st.I||420)+380);}},
      {label:'Fault 8.4 kA',fn:st=>{st.I=8412;}}]});

A('recloser',{t:'Working model — the reclosing sequence',
 d:'Most overhead faults are transient. The recloser tests that by tripping, waiting, and closing again. Two fast operations try to clear the fault without blowing a fuse; two delayed ones give the fuse its chance. If all four fail, it locks out.',
 draw(g,W,H,t,S,st){
  const perm=st.perm!==undefined?st.perm:1;
  const seq=[[0,'closed'],[0.6,'trip'],[1.1,'close'],[1.7,'trip'],[3.2,'close'],
             [3.8,'trip'],[6.3,'close'],[6.9,'trip'],[8.4,'lockout']];
  const total=10;
  const tt=(t*1.1)%total;
  let closed=true, st2='normal';
  if(perm){
    for(let i=0;i<seq.length;i++){ if(tt>=seq[i][0]) st2=seq[i][1]; }
    closed=(st2==='closed'||st2==='close');
    if(st2==='lockout') closed=false;
  } else {
    if(tt<0.6) {closed=true;st2='fault';}
    else if(tt<1.1){closed=false;st2='trip';}
    else {closed=true;st2='restored';}
  }
  const L=20,R2=W-16,y=60;
  gTs(g,W/2,14,perm?'permanent fault — four operations to lockout':'transient fault — cleared on the first reclose',
      perm?C.al:C.ok,10,'center');
  // timeline
  gL(g,L,y,R2,y,C.st,2);
  const px=s=>L+(s/total)*(R2-L);
  (perm?seq:[[0,'fault'],[0.6,'trip'],[1.1,'close']]).forEach(s=>{
    const x=px(s[0]);
    gL(g,x,y-9,x,y+9,s[1]==='trip'?C.al:(s[1]==='lockout'?C.al:C.ok),1.6);
  });
  gCirc(g,px(tt),y,5,C.wn,'rgba(255,176,32,.5)',2);
  gTs(g,L,y-18,'fault',C.dim,8);
  if(perm){ gTs(g,px(1.1),y+20,'fast',C.dim,8,'center'); gTs(g,px(3.2),y+20,'fast',C.dim,8,'center');
            gTs(g,px(6.3),y+20,'delayed',C.dim,8,'center'); gTs(g,px(8.4),y-18,'LOCKOUT',C.al,8.5,'center'); }
  // contacts + downstream lamps
  const cy=H-56;
  gL(g,L,cy,W/2-22,cy,C.mv,2.4);
  gCirc(g,W/2-22,cy,3.5,C.ink,'#1a222c');
  gL(g,W/2-22,cy,W/2+22,cy-(closed?0:15),C.ink,3);
  gCirc(g,W/2+22,cy,3.5,C.ink,'#1a222c');
  gL(g,W/2+22,cy,R2,cy,closed?C.mv:C.st,2.4);
  if(closed) gDots(g,[[L,cy],[R2,cy]],t,C.lv,5,0.35);
  for(let i=0;i<4;i++) gCirc(g,R2-14-i*17,cy+20,4.5,null,closed?'#FFD9A0':'#243040');
  gTs(g,L,cy+22,closed?'downstream energised':'downstream dead',closed?C.ok:C.al,9.5);
  gTs(g,W/2,H-10,'dead times 0.5 s · 2 s · 5 s',C.dim,9,'center');
 },
 live:(S,st)=>[['Sequence','2 fast + 2 delayed'],['Dead time 1','0.5 s'],
   ['Fault type',(st.perm!==undefined?st.perm:1)?'permanent':'transient'],
   ['Outcome',(st.perm!==undefined?st.perm:1)?'lockout':'restored']],
 ctl:[{label:'Transient fault',fn:st=>{st.perm=0;},on:st=>st.perm===0},
      {label:'Permanent fault',fn:st=>{st.perm=1;},on:st=>st.perm!==0}]});

A('oltc',{t:'Working model — make before break',
 d:'The selector picks the next tap while it carries no current. The diverter then transfers load onto it through a transition resistor, so the circuit is never opened. The whole changeover takes about 50 milliseconds and the customer sees nothing.',
 draw(g,W,H,t,S,st){
  const cyc=4, tt=(t%cyc)/cyc;
  const L=24,R2=W-24, y0=44, dy=17;
  gTs(g,W/2,14,'V₂ = V₁·(N₂ ± n·ΔN)/N₁   ·   step = 0.625%',C.ink,9.5,'center');
  // tap winding
  for(let i=0;i<5;i++){ const yy=y0+i*dy;
    gL(g,L,yy,L+56,yy,C.hv,1.8);
    gCirc(g,L+56,yy,3.5,C.hv,'#1a222c');
    gTs(g,L-4,yy,'n'+(2-i>0?'+':'')+(2-i),C.dim,8.5,'right'); }
  gCoil(g,L-2,y0-8,9,4.2,C.hv,true);
  // moving selector + diverter
  const from=2, to=1;
  const prog=clamp((tt-0.35)/0.3,0,1);
  const yFrom=y0+from*dy, yTo=y0+to*dy;
  const jx=L+96;
  const trans=(tt>0.35&&tt<0.65);
  gL(g,L+56,yFrom, jx, yFrom, trans?C.wn:C.mv, trans?1.6:2.4);
  if(tt>0.3) gL(g,L+56,yTo, jx, yTo, trans?C.wn:(tt>0.65?C.mv:C.st), tt>0.65?2.4:1.6);
  // transition resistor shown while both are connected
  if(trans){ gR(g,jx-34,yTo-6,22,12,C.wn,'rgba(255,176,32,.18)');
             gTs(g,jx-23,yTo,'R',C.wn,9,'center'); }
  gL(g,jx,Math.min(yFrom,yTo),jx,Math.max(yFrom,yTo),C.mv,2);
  const outY=(tt<0.35)?yFrom:(tt>0.65?yTo:yFrom+(yTo-yFrom)*prog);
  gL(g,jx,outY,R2,outY,C.mv,2.4);
  gDots(g,[[L+30,outY],[R2,outY]],t,C.lv,5,0.4);
  gTs(g,R2,outY-12,'to LV bus',C.mv,9,'right');
  gR(g,jx-8,y0-14,16,5*dy+6,C.st,null,1);
  gTs(g,jx,y0-22,'diverter',C.dim,8.5,'center');
  const tap=(tt<0.5)?3:4;
  gTs(g,W/2,H-30,trans?'TRANSITION — both taps bridged through R, current never interrupted'
      :('tap '+(tap>=0?'+':'')+tap+'  →  '+(34.5*(1+tap*0.00625)).toFixed(2)+' kV'),
      trans?C.wn:C.ok,9.5,'center');
  gTs(g,W/2,H-14,'≈50 ms per operation · contacts are the only wearing part',C.dim,8.5,'center');
 },
 live:()=>[['T1 tap',(TAP.t1>=0?'+':'')+TAP.t1],['Step','0.625%'],
   ['Range','±10% (32 steps)'],['Secondary',(34.5*(1+TAP.t1*0.00625)).toFixed(2)+' kV']]});

function arrDraw(mcov,res,bil){ return function(g,W,H,t,S,st){
  const L=40,R2=W-16,Tp=28,B=H-40;
  gTs(g,W/2,13,'I = k·V^α  with α ≈ 25–50',C.ink,10,'center');
  gR(g,L,Tp,R2-L,B-Tp,C.st,null,1);
  const px=I=>L+lg(clamp(I,1e-4,20000),1e-4,20000)*(R2-L);
  const py=v=>B-clamp(v/(res*1.35),0,1)*(B-Tp);
  const pts=[]; for(let i=0;i<=60;i++){ const I=1e-4*Math.pow(2e8,i/60);
    const v=mcov*Math.pow(I/1e-4,1/34)*0.62; pts.push([px(I),py(Math.min(v,res*1.3))]); }
  gPath(g,pts,C.mv,2);
  gL(g,L,py(mcov),R2,py(mcov),C.ok,1.2,[3,3]); gTs(g,L+3,py(mcov)-8,'MCOV',C.ok,8.5);
  gL(g,L,py(res),R2,py(res),C.wn,1.2,[3,3]);  gTs(g,L+3,py(res)-8,'residual',C.wn,8.5);
  gL(g,L,py(bil),R2,py(bil),C.al,1.2,[3,3]);  gTs(g,L+3,py(bil)-8,'insulation BIL',C.al,8.5);
  const surge=st.s&&((t-st.st)<1.6);
  const I=surge?Math.max(1e-4,10000*Math.exp(-(t-st.st)*3)):3e-4;
  const v=Math.min(mcov*Math.pow(I/1e-4,1/34)*0.62,res*1.3);
  gCirc(g,px(I),py(v),5,surge?C.al:C.ok,surge?'rgba(255,58,70,.45)':'rgba(59,217,127,.4)',2);
  gTs(g,L,B+12,'0.1 mA',C.dim,8); gTs(g,R2,B+12,'20 kA',C.dim,8,'right');
  gTs(g,W/2,H-8,surge?'conducting — clamped at '+Math.round(v)+' kV, safely below BIL'
      :'insulating — leakage under 1 mA at normal volts',surge?C.al:C.ok,9.5,'center');
 };}
A('arrester_hv',{t:'Working model — the varistor knee',
 d:'A metal-oxide block is an insulator at normal voltage and a conductor a few tens of percent above it. That extreme nonlinearity is the whole device: it does nothing for years, then clamps a lightning surge in microseconds and returns to doing nothing.',
 draw:arrDraw(144,385,900),
 live:()=>[['Rating','180 kV'],['MCOV','144 kV'],['Residual @10 kA','385 kV'],['Protected BIL','900 kV']],
 ctl:[{label:'Inject lightning surge',fn:(st)=>{st.s=1;st.st=(performance.now()-animT0)/1000;}}]});
A('arrester_lv',{t:'Working model — the varistor knee',
 d:'Identical physics at distribution voltage, and exercised far more often because these lines are lower, longer and closer to trees.',
 draw:arrDraw(22,71,150),
 live:()=>[['Rating','27 kV'],['MCOV','22 kV'],['Residual @10 kA','71 kV'],['Protected BIL','150 kV']],
 ctl:[{label:'Inject lightning surge',fn:(st)=>{st.s=1;st.st=(performance.now()-animT0)/1000;}}]});

/* ================================================== working models, part 2 */
function discDraw(withGnd){ return function(g,W,H,t,S,st){
  const open=st.o!==undefined?st.o:(S.dev?(S.dev.closed?0:1):0);
  const y=76, hx=W*0.30, jx=W*0.70;
  const blocked=st.blocked&&((t-st.bt)<2.4);
  gTs(g,W/2,14,'a visible break in air — no arc control at all',C.dim,9.5,'center');
  gL(g,16,y,hx,y,C.hv,2.6);
  gL(g,jx,y,W-16,y,(open>0.5)?C.st:C.hv,2.6);
  [hx,jx].forEach(x=>{ for(let i=0;i<3;i++) gCirc(g,x,y+16+i*9,6,C.dim,'#2a2018',1.1);
    gL(g,x,y,x,y+14,C.dim,1.6); });
  const ang=-open*1.31;
  const bx2=hx+Math.cos(ang)*(jx-hx), by=y+Math.sin(ang)*(jx-hx);
  gL(g,hx,y,bx2,by,open>0.5?C.ok:C.ink,3.4);
  gCirc(g,hx,y,4,C.ink,'#1a222c');
  if(!open) gDots(g,[[16,y],[W-16,y]],t,C.lv,6,0.34);
  if(open>0.5&&withGnd){
    const p=[[jx,y],[jx,H-40]]; gPath(g,p,C.ok,2); gGnd(g,jx,H-40,C.ok);
    gTs(g,jx+10,H-46,'earthed',C.ok,9);
  }
  if(blocked){
    for(let i=0;i<6;i++) gL(g,hx+i*3,y-3+Math.random()*6,hx+i*3+8,y-3+Math.random()*6,
      Math.random()>0.5?'#FFF4D0':C.al,2.2);
    gTs(g,W/2,H-46,'ARC — a disconnect cannot break load current',C.al,10,'center');
  }
  gTs(g,W/2,H-26,open>0.5?'OPEN — visible isolation gap, safe to work beyond':'CLOSED — carrying full load current',
      open>0.5?C.ok:C.al,10,'center');
  gTs(g,W/2,H-10,'green = open and safe · red = closed and live',C.dim,8.5,'center');
 };}
const discCtl=[
 {label:'Open (breaker first)',fn:st=>{st.o=1;st.blocked=0;}},
 {label:'Open under load',fn:st=>{st.o=0;st.blocked=1;st.bt=(performance.now()-animT0)/1000;}},
 {label:'Close',fn:st=>{st.o=0;st.blocked=0;}}];
A('disc_line',{t:'Working model — isolate, never interrupt',
 d:'Blades swing through 75° to leave a gap a crew can see from the ground. There is no arc-quenching medium, so opening under load draws an arc that follows the blades instead of extinguishing. Try both orders and see the difference.',
 draw:discDraw(false),live:(S,st)=>[['Position',(st.o?'OPEN':'CLOSED')],['Gap','1.7 m'],
   ['BIL','1050 kV'],['Breaking','none']],ctl:discCtl});
A('disc_bus',ANIM.disc_line);
A('gsw',{t:'Working model — making it stay dead',
 d:'An earthing switch bonds an isolated section to the ground grid. If anything re-energises that section, the protection sees a bolted fault and clears it — instead of the line quietly becoming live under a crew.',
 draw:discDraw(true),live:(S,st)=>[['Position',(st.o?'EARTH APPLIED':'OPEN')],
   ['Grid resistance','0.35 Ω'],['Making capacity','40 kA'],['Interlock','blocks re-close']],
 ctl:[{label:'Apply earth',fn:st=>{st.o=1;}},{label:'Remove earth',fn:st=>{st.o=0;}}]});

A('capbank',{t:'Working model — leading current cancels lagging',
 d:'A capacitor draws current that leads voltage by 90°, exactly opposite to the lagging current motors and transformers draw. Supplying it locally means the source and every line back to the generator no longer have to.',
 draw(g,W,H,t,S,st){
  const on=st.on===undefined?1:st.on;
  const cx=W*0.30, cy=90, R2=52, ph=t*1.6;
  gTs(g,W/2,13,'Q = V²·2πfC   ·   pf = P/√(P²+Q²)',C.ink,9.5,'center');
  gCirc(g,cx,cy,R2,C.st,null,1);
  gL(g,cx-R2-6,cy,cx+R2+6,cy,C.st,1); gL(g,cx,cy-R2-6,cx,cy+R2+6,C.st,1);
  const V=[Math.cos(ph),Math.sin(ph)];
  const IL=[Math.cos(ph-0.72),Math.sin(ph-0.72)];
  const IC=[Math.cos(ph+1.5708)*0.42,Math.sin(ph+1.5708)*0.42];
  const IR=on?[IL[0]+IC[0],IL[1]+IC[1]]:IL;
  gArrow(g,cx,cy,cx+V[0]*R2,cy+V[1]*R2,C.hv,2);
  gArrow(g,cx,cy,cx+IL[0]*R2*0.8,cy+IL[1]*R2*0.8,C.dim,1.6);
  if(on) gArrow(g,cx,cy,cx+IC[0]*R2,cy+IC[1]*R2,C.mv,1.8);
  gArrow(g,cx,cy,cx+IR[0]*R2*0.8,cy+IR[1]*R2*0.8,C.ok,2.2);
  gTs(g,cx+V[0]*(R2+10),cy+V[1]*(R2+10),'V',C.hv,9,'center');
  gTs(g,cx,cy+R2+18,on?'capacitor in service':'capacitor out',on?C.mv:C.dim,9,'center');
  // pf gauge
  const bx2=W*0.62, bw=W-bx2-16;
  const pf=on?0.98:0.78;
  gTs(g,bx2,42,'power factor',C.dim,9);
  gR(g,bx2,50,bw,12,C.st,'#141c26');
  gR(g,bx2,50,bw*((pf-0.6)/0.4),12,null,on?C.ok:C.wn);
  gTs(g,bx2,74,pf.toFixed(2),on?C.ok:C.wn,13);
  gTs(g,bx2,96,'bus voltage',C.dim,9);
  gR(g,bx2,104,bw,12,C.st,'#141c26');
  gR(g,bx2,104,bw*(on?0.72:0.55),12,null,C.mv);
  gTs(g,bx2,128,(on?35.02:34.50).toFixed(2)+' kV',C.mv,12);
  gTs(g,W/2,H-12,on?'80 A of leading current supplied locally — line current falls'
                   :'all reactive current drawn from the source',on?C.ok:C.wn,9.5,'center');
 },
 live:(S,st)=>[['Rating','4.8 MVAr'],['Current',(st.on===undefined||st.on)?'80 A':'0 A'],
   ['Voltage rise',(st.on===undefined||st.on)?'+1.5%':'0%'],['pf',(st.on===undefined||st.on)?'0.98':'0.78']],
 ctl:[{label:'Switch in',fn:st=>{st.on=1;},on:st=>st.on!==0},
      {label:'Switch out',fn:st=>{st.on=0;},on:st=>st.on===0}]});

A('solar_home',{t:'Working model — DC to grid-synchronised AC',
 d:'Photons free charge carriers in the silicon; the junction field separates them into DC. The inverter chops that DC with a fast H-bridge and filters the result into a sine wave locked to the grid. When the house makes more than it uses, the meter runs backwards.',
 draw(g,W,H,t,S){
  const sun=SUN.v, ph=t*3.4;
  const kw=6.0*sun, use=1.5, net=use-kw;
  // sun + panel
  gCirc(g,26,26,10,null,sun>0.05?'#FFD24A':'#33404e');
  for(let i=0;i<8&&sun>0.05;i++){ const a=i/8*6.283+t*0.4;
    gL(g,26+Math.cos(a)*13,26+Math.sin(a)*13,26+Math.cos(a)*17,26+Math.sin(a)*17,'#FFD24A',1.4); }
  const pw=52;
  g.save(); g.translate(64,52); g.rotate(-0.36);
  gR(g,0,0,pw,26,'#5a6674','#14213a',1.4);
  for(let i=1;i<4;i++) gL(g,i*pw/4,0,i*pw/4,26,'#2a3550',1);
  g.restore();
  gTs(g,66,84,'PV array',C.dim,8.5,'center');
  // DC link
  const p1=[[104,44],[132,44]];
  gPath(g,p1,sun>0.05?C.gen:C.st,2); if(sun>0.05) gDots(g,p1,t,C.gen,3,0.5);
  gTs(g,118,32,'DC',C.gen,8.5,'center');
  // inverter H-bridge
  gR(g,132,26,54,44,C.mv,'rgba(53,201,232,.08)',1.4);
  gTs(g,159,20,'inverter',C.mv,8.5,'center');
  for(let i=0;i<2;i++) for(let j=0;j<2;j++){
    const on=((Math.floor(t*14)+i+j)%2)===0&&sun>0.05;
    gR(g,142+j*24,34+i*18,14,10,on?C.lv:C.st,on?'rgba(255,210,74,.35)':null,1.2); }
  // AC out + meter
  const p2=[[186,48],[W-70,48]];
  gPath(g,p2,sun>0.05?C.lv:C.st,2);
  if(sun>0.05) gDots(g,p2,t,C.lv,4,0.45,net<0);
  gR(g,W-66,32,50,32,C.st,'#141c26',1.2);
  gTs(g,W-41,42,'kWh',C.dim,8,'center');
  gTs(g,W-41,55,(net<0?'−':'+')+Math.abs(net).toFixed(1)+' kW',net<0?C.gen:C.lv,11,'center');
  // waveform
  gWave(g,14,H-46,W-28,40,2.4,ph,clamp(sun,0.12,1),sun>0.05?C.lv:C.st,1.7);
  gTs(g,14,H-20,'array '+kw.toFixed(1)+' kW · house '+use.toFixed(1)+' kW',C.dim,9);
  gTs(g,W-14,H-20,net<0?'EXPORTING to the grid':'importing from the grid',
      net<0?C.gen:C.mv,9.5,'right');
  gTs(g,W-14,H-6,'irradiance '+Math.round(sun*100)+'%',C.dim,8.5,'right');
 },
 live:()=>{ const kw=6*SUN.v; return [['Array output',kw.toFixed(1)+' kW'],
   ['House load','1.5 kW'],['Net',(1.5-kw<0?'−':'+')+Math.abs(1.5-kw).toFixed(1)+' kW'],
   ['Inverter','97.5%']]; },
 ctl:[{label:'Night',fn:()=>{SUN.v=0;applyVisuals();syncSun();}},
      {label:'Midday',fn:()=>{SUN.v=1;applyVisuals();syncSun();}}]});
A('community_solar',ANIM.solar_home);

A('battery',{t:'Working model — the trip circuit',
 d:'Protection has to work when the AC system has collapsed, so trip coils run from a battery that is charged by the station but never depends on it. Float charging holds the cells topped up; a trip is a brief, heavy pulse.',
 draw(g,W,H,t,S,st){
  const trip=st.tr&&((t-st.tt)<0.9);
  const yy=52;
  gTs(g,W/2,14,'Autonomy = C(Ah) / I_standing',C.ink,9.5,'center');
  // cells
  for(let i=0;i<6;i++){ const x=18+i*22;
    gR(g,x,yy-14,15,30,C.dc,'rgba(143,165,255,.12)',1.2);
    gL(g,x+4,yy-18,x+11,yy-18,C.dc,2); }
  gTs(g,18,yy+26,'60 cells · 2.25 V float',C.dc,8.5);
  // charger
  gR(g,W-74,yy-16,58,34,C.st,'#141c26',1.2);
  gTs(g,W-45,yy,'charger',C.dim,9,'center');
  const pc=[[W-74,yy],[160,yy]];
  gPath(g,pc,C.mv,1.6); gDots(g,pc,t,C.mv,3,0.18,true);
  // trip loop
  const p=[[26,yy+22],[26,H-34],[W-40,H-34],[W-40,yy+22]];
  gPath(g,p,trip?C.al:C.st,trip?2.6:1.4);
  if(trip) gDots(g,p,t,C.al,6,1.5);
  gR(g,W/2-24,H-46,48,24,trip?C.al:C.st,trip?'rgba(255,58,70,.2)':'#141c26',1.3);
  gTs(g,W/2,H-34,'trip coil',trip?C.al:C.dim,9,'center');
  // bars
  gTs(g,W-140,H-16,'DC bus',C.dim,8.5,'right');
  gR(g,W-134,H-22,110,12,C.st,'#141c26');
  gR(g,W-134,H-22,110*(trip?0.86:0.98),12,null,trip?C.wn:C.dc);
  gTs(g,W-24,H-4,(trip?'118.4':'132.0')+' V',trip?C.wn:C.dc,9,'right');
  gTs(g,W/2,yy+40,trip?'TRIP — 20 A pulse, bus voltage dips briefly'
                      :'floating — 8 A standing load, 25 h autonomy',
      trip?C.al:C.ok,9.5,'center');
 },
 live:(S,st)=>[['Capacity','200 Ah'],['Float','132.0 V'],['Standing load','8 A'],['Autonomy','25 h']],
 ctl:[{label:'Fire a trip coil',fn:st=>{st.tr=1;st.tt=(performance.now()-animT0)/1000;}}]});

function busDraw(){ return function(g,W,H,t,S,st){
  const flt=st.f&&((t-st.ft)<3);
  const y=74, L=22, R2=W-22;
  gTs(g,W/2,14,'ΣI in = ΣI out  —  any difference is a fault on the bus',C.ink,9.5,'center');
  gL(g,L,y,R2,y,C.hv,5);
  const ins=[[L+34,'in',2]], outs=[[W*0.52,'out',1],[W*0.78,'out',1]];
  ins.forEach(([x])=>{ gPath(g,[[x,y+40],[x,y]],C.hv,2); gDots(g,[[x,y+40],[x,y]],t,C.lv,3,0.4);
    gCirc(g,x,y+24,7,C.mv,null,1.4); });
  outs.forEach(([x])=>{ gPath(g,[[x,y],[x,y+40]],C.hv,2);
    if(!flt) gDots(g,[[x,y],[x,y+40]],t,C.lv,3,0.4);
    gCirc(g,x,y+24,7,C.mv,null,1.4); });
  if(flt){ const fx=W*0.64;
    for(let i=0;i<8;i++) gL(g,fx+(Math.random()-0.5)*16,y+2,fx+(Math.random()-0.5)*20,y+30,
      Math.random()>0.5?'#FFF4D0':C.al,2);
    gGnd(g,fx,y+34,C.al); }
  const sum=flt?'2000 A':'0 A';
  gTs(g,W/2,H-40,'differential current = '+sum,flt?C.al:C.ok,11,'center');
  gTs(g,W/2,H-22,flt?'87B OPERATES — trips every breaker on this bus zone'
                    :'balanced — everything that enters the zone leaves it',
      flt?C.al:C.ok,9.5,'center');
  gTs(g,W/2,H-6,'zone bounded by the CT on every connected bay',C.dim,8.5,'center');
 };}
A('busA',{t:'Working model — bus differential protection',
 d:'A busbar has no length to measure along, so it is protected by arithmetic: add up every current entering and leaving the zone. In health they cancel exactly. Any residual means the current is going somewhere it should not — into a fault on the bus itself.',
 draw:busDraw(),live:()=>[['Zone','Bus A'],['Scheme','87B low-impedance'],
   ['Operate time','< 1 cycle'],['Trips','all bay breakers']],
 ctl:[{label:'Fault on the bus',fn:st=>{st.f=1;st.ft=(performance.now()-animT0)/1000;}}]});
A('busB',ANIM.busA); A('coupler',ANIM.busA);

A('sectionalizer',{t:'Working model — counting in the dead interval',
 d:'A sectionaliser has no interrupting rating at all. It counts how many times the upstream recloser has cut the fault current, and slips open during a dead interval when the line is momentarily dead — the only moment it is safe for it to move.',
 draw(g,W,H,t,S,st){
  const cyc=7.5, tt=(t*1.1)%cyc;
  let count=0, live=true, opened=false;
  if(tt>0.7&&tt<1.3){live=false;count=1;}
  else if(tt>=1.3&&tt<2.2){live=true;count=1;}
  else if(tt>=2.2&&tt<2.9){live=false;count=2;opened=true;}
  else if(tt>=2.9){live=true;count=2;opened=true;}
  const y=64;
  gTs(g,W/2,14,'opens after 2 counts — while current is zero',C.ink,9.5,'center');
  gR(g,14,y-16,42,32,C.mv,'rgba(53,201,232,.08)',1.3);
  gTs(g,35,y,'R-F3',C.mv,9,'center');
  gL(g,56,y,W*0.46,y,live?C.mv:C.st,2.4);
  const sx=W*0.52;
  gCirc(g,sx-12,y,3.5,C.ink,'#1a222c'); gCirc(g,sx+12,y,3.5,C.ink,'#1a222c');
  gL(g,sx-12,y,sx+12,y-(opened?16:0),opened?C.ok:C.ink,3);
  gL(g,sx+12,y,W-16,y,(live&&!opened)?C.mv:C.st,2.4);
  if(live) gDots(g,[[56,y],[W*0.46,y]],t,C.lv,4,0.4);
  if(live&&!opened) gDots(g,[[sx+12,y],[W-16,y]],t,C.lv,4,0.4);
  gTs(g,sx,y-26,'SW-3-1',C.dim,8.5,'center');
  // counter
  gR(g,W/2-30,H-58,60,26,C.st,'#141c26',1.2);
  gTs(g,W/2,H-45,'count  '+count+' / 2',count>=2?C.al:C.wn,12,'center');
  gTs(g,W/2,H-22,opened?'OPEN — section beyond it isolated, upstream restored on the next reclose'
      :(live?'closed, carrying load':'dead interval — the counter increments'),
      opened?C.ok:(live?C.dim:C.wn),9.5,'center');
  gTs(g,W/2,H-6,'no interrupting rating — it can only move at zero current',C.dim,8.5,'center');
 },
 live:()=>[['Counts to open','2'],['Rating','630 A carry'],['Interrupting','none'],['Operator','motor, DNP3']]});

A('tieswitch',{t:'Working model — restoration through the tie',
 d:'A radial feeder has one source. The normally-open tie gives its far end a second one. Close it after the fault is isolated and the stranded section is back-fed from a neighbour — provided that neighbour has the capacity to carry it.',
 draw(g,W,H,t,S,st){
  const cyc=8, tt=(t*1.0)%cyc;
  const stage = tt<1.6?0 : tt<3.2?1 : tt<4.8?2 : 3;
  const y1=48, y2=110, L=18, R2=W-18;
  const secW=(R2-L)/3;
  // feeder 3 (top) and feeder 4 (bottom)
  [[y1,'F3'],[y2,'F4']].forEach(([yy,nm],fi)=>{
    gR(g,L-4,yy-13,22,26,C.st,'#141c26',1.1); gTs(g,L+7,yy,nm,C.dim,8.5,'center');
    for(let k=0;k<3;k++){
      const x=L+20+k*((R2-L-20)/3), w=(R2-L-20)/3-8;
      let liveSec=true;
      if(fi===0){ if(k===1) liveSec=(stage<1)?true:false;
                  if(k===2) liveSec=(stage<1)?true:(stage>=3); if(k===0) liveSec=(stage!==1); }
      gR(g,x,yy-9,w,18,liveSec?C.mv:C.al,liveSec?'rgba(53,201,232,.12)':'rgba(255,58,70,.10)',1.3);
      gTs(g,x+w/2,yy,'ABC'[k],liveSec?C.mv:C.al,9,'center');
      if(liveSec) gDots(g,[[x,yy],[x+w,yy]],t,C.lv,2,0.4,fi===0&&k===2&&stage>=3);
    }
  });
  // tie between the two far ends
  const tx=R2-10;
  const closed=stage>=3;
  gL(g,tx,y1+9,tx,y1+22,closed?C.ok:C.st,2);
  gL(g,tx,y2-9,tx,y2-22,closed?C.ok:C.st,2);
  gCirc(g,tx,y1+24,3.2,C.ink,'#1a222c'); gCirc(g,tx,y2-24,3.2,C.ink,'#1a222c');
  gL(g,tx,y1+24,closed?tx:tx+13,y2-24,closed?C.ok:C.dim,2.6);
  gTs(g,tx-8,79,closed?'TIE CLOSED':'TIE OPEN',closed?C.ok:C.dim,8.5,'right');
  if(stage===1){ const fx=L+20+1.4*((R2-L-20)/3);
    for(let i=0;i<6;i++) gL(g,fx,y1+4,fx+(Math.random()-0.5)*14,y1+22,C.al,1.8); }
  const msg=['normal — both feeders radial, tie open',
             'fault in F3 section B — whole feeder tripped',
             'isolated — sectionalisers open, A restored from substation',
             'tie closed — section C back-fed from Feeder 4'][stage];
  gTs(g,W/2,H-30,msg,stage===1?C.al:(stage===3?C.ok:C.wn),9.5,'center');
  gTs(g,W/2,H-12,'capacity check: I_donor + I_transfer ≤ 400 A',C.dim,8.5,'center');
 },
 live:()=>{ const fs=systemState();
   return [['Normal state','OPEN'],['Donor F4',Math.round(fs[3].amps)+' A'],
           ['Transfer limit','400 A'],['Ties closed',
            Object.values(DEV).filter(d=>d.kind==='tie'&&d.closed).length]]; }});

A('volt_reg',{t:'Working model — the voltage profile',
 d:'Voltage falls along a loaded feeder and the regulator taps up to compensate. With enough rooftop solar the profile inverts — voltage rises with distance — and a control without reverse-power detection taps the wrong way and makes it worse.',
 draw(g,W,H,t,S){
  const sun=SUN.v;
  const L=34,R2=W-14,Tp=30,B=H-42;
  gR(g,L,Tp,R2-L,B-Tp,C.st,null,1);
  const py=v=>B-((v-0.92)/0.16)*(B-Tp);
  [1.05,1.00,0.95].forEach(v=>{ gL(g,L,py(v),R2,py(v),C.st,1,[2,3]);
    gTs(g,L-4,py(v),v.toFixed(2),C.dim,8,'right'); });
  gL(g,L,py(1.05),R2,py(1.05),C.al,1.2,[3,3]);
  gL(g,L,py(0.95),R2,py(0.95),C.al,1.2,[3,3]);
  const pts=[],pts2=[];
  for(let i=0;i<=40;i++){ const u=i/40;
    const drop=0.055*u, rise=0.075*u*sun;
    pts.push([L+u*(R2-L),py(1.0-drop+rise)]);
    pts2.push([L+u*(R2-L),py(1.0-drop)]);
  }
  gPath(g,pts2,C.dim,1.4,[3,3]);
  gPath(g,pts,C.mv,2.2);
  gDots(g,pts,t,C.lv,4,0.16);
  const endV=1.0-0.055+0.075*sun;
  gCirc(g,R2,py(endV),4.5,endV>1.05?C.al:C.ok,endV>1.05?'rgba(255,58,70,.4)':'rgba(59,217,127,.4)',2);
  gTs(g,L,B+12,'substation',C.dim,8); gTs(g,R2,B+12,'12 km',C.dim,8,'right');
  gTs(g,W/2,13,'V_load = V_meas − I·(R + jX)',C.ink,9.5,'center');
  gTs(g,W/2,H-24,sun>0.6?'reverse flow — voltage now RISES with distance'
      :'normal — voltage falls with distance, regulator taps up',
      sun>0.6?C.wn:C.ok,9.5,'center');
  gTs(g,W/2,H-8,'far-end voltage '+(endV*120).toFixed(1)+' V equivalent · limit 126 V',
      endV>1.05?C.al:C.dim,8.5,'center');
 },
 live:()=>[['Irradiance',Math.round(SUN.v*100)+'%'],['Step','0.625%'],['Range','±10%'],
   ['Far-end',((1.0-0.055+0.075*SUN.v)*120).toFixed(1)+' V']],
 ctl:[{label:'No sun',fn:()=>{SUN.v=0;applyVisuals();syncSun();}},
      {label:'Full sun',fn:()=>{SUN.v=1;applyVisuals();syncSun();}}]});

A('dist_xfmr',{t:'Working model — the split-phase secondary',
 d:'One primary winding at 19.9 kV, one secondary centre-tapped to earth. That single tap is what gives a North American home 240 V across the winding and 120 V from either end to neutral, from the same transformer.',
 draw(g,W,H,t,S){
  const cx=W*0.34, cy=72, ph=t*3.4;
  gTs(g,W/2,14,'a = 19 920 / 240 = 83 : 1',C.ink,9.5,'center');
  gCoil(g,cx-30,cy-26,7,4,C.mv,true);
  gR(g,cx-8,cy-34,16,68,C.fe,'#1a222c',3);
  gCoil(g,cx+10,cy-26,4,4,C.lv,true);
  gL(g,16,cy-30,cx-34,cy-30,C.mv,2); gDots(g,[[16,cy-30],[cx-34,cy-30]],t,C.mv,3,0.35);
  gL(g,16,cy+30,cx-34,cy+30,C.mv,2);
  gTs(g,16,cy-42,'19.9 kV',C.mv,9);
  const ox=cx+22;
  gL(g,ox,cy-26,W-70,cy-26,C.lv,2); gTs(g,W-66,cy-26,'L1',C.lv,9);
  gL(g,ox,cy,W-70,cy,C.ok,2);       gTs(g,W-66,cy,'N',C.ok,9);
  gL(g,ox,cy+26,W-70,cy+26,C.lv,2); gTs(g,W-66,cy+26,'L2',C.lv,9);
  gGnd(g,W-40,cy+6,C.ok);
  gDots(g,[[ox,cy-26],[W-70,cy-26]],t,C.lv,3,0.5);
  gWave(g,14,H-34,(W-28)/2-6,26,2,ph,0.5,C.lv,1.5);
  gWave(g,W/2+3,H-34,(W-28)/2-6,26,2,ph+Math.PI,0.5,C.lv,1.5);
  gTs(g,14,H-14,'120 V L1–N',C.lv,9);
  gTs(g,W-14,H-14,'120 V L2–N (opposite phase) → 240 V L1–L2',C.lv,9,'right');
 },
 live:()=>[['Rating','50 kVA'],['Primary','19 920 V'],['Secondary','240/120 V'],['Homes','4–8']]});

A('wave_trap',{t:'Working model — frequency-selective blocking',
 d:'One coil, two completely different behaviours. At 60 Hz its reactance is a tenth of an ohm and power passes as if it were not there. At carrier frequencies it is hundreds of ohms, reflecting the teleprotection signal back down the line it protects.',
 draw(g,W,H,t,S){
  const L=38,R2=W-16,Tp=32,B=H-42;
  gTs(g,W/2,14,'X_L = 2πfL,   L = 0.265 mH',C.ink,9.5,'center');
  gR(g,L,Tp,R2-L,B-Tp,C.st,null,1);
  const px=f=>L+lg(f,10,1e6)*(R2-L);
  const py=x=>B-lg(clamp(x,0.01,2000),0.01,2000)*(B-Tp);
  const pts=[]; for(let i=0;i<=60;i++){ const f=10*Math.pow(1e5,i/60);
    pts.push([px(f),py(2*Math.PI*f*0.265e-3)]); }
  gPath(g,pts,C.mv,2.2);
  const f60=px(60), fc=px(1e5);
  gL(g,f60,Tp,f60,B,C.hv,1.3,[3,3]);
  gCirc(g,f60,py(0.0999),4.5,C.hv,'rgba(255,122,41,.4)',2);
  gTs(g,f60+4,Tp+10,'60 Hz',C.hv,8.5);
  gL(g,fc,Tp,fc,B,C.wn,1.3,[3,3]);
  gCirc(g,fc,py(166),4.5,C.wn,'rgba(255,176,32,.4)',2);
  gTs(g,fc-4,Tp+10,'100 kHz',C.wn,8.5,'right');
  gTs(g,L,B+12,'10 Hz',C.dim,8); gTs(g,R2,B+12,'1 MHz',C.dim,8,'right');
  gTs(g,L-4,Tp+4,'2 kΩ',C.dim,8,'right'); gTs(g,L-4,B-4,'0.01 Ω',C.dim,8,'right');
  gTs(g,W/2,H-24,'0.10 Ω at power frequency  ·  166 Ω at carrier',C.ink,9.5,'center');
  gTs(g,W/2,H-8,'a 1 660 : 1 ratio from a single passive coil',C.dim,8.5,'center');
 },
 live:()=>[['Inductance','0.265 mH'],['X @60 Hz','0.10 Ω'],['X @100 kHz','166 Ω'],['Rated current','2000 A']]});

A('gnd_grid',{t:'Working model — ground potential rise',
 d:'During an earth fault the whole station rises in voltage relative to remote earth. The grid cannot stop that. What it does is flatten the gradient inside the fence, so the difference a person can bridge between two feet, or hand to foot, stays survivable.',
 draw(g,W,H,t,S,st){
  const flt=st.f&&((t-st.ft)<4);
  const L=20,R2=W-16,B=H-34,Tp=40;
  const gpr=flt?7000:0;
  gTs(g,W/2,14,'GPR = I_g × R_g   ·   R_g ≈ 0.35 Ω',C.ink,9.5,'center');
  gL(g,L,B,R2,B,C.st,1.4);
  const pts=[];
  for(let i=0;i<=50;i++){ const u=i/50, d=Math.abs(u-0.5)*2;
    const v=gpr*Math.exp(-Math.pow(d*2.1,2));
    pts.push([L+u*(R2-L), B-(v/9000)*(B-Tp)]);
  }
  gPath(g,pts,flt?C.al:C.ok,2.2);
  gR(g,L+(R2-L)*0.28,B-3,(R2-L)*0.44,6,C.cu,'rgba(184,115,51,.5)',1);
  gTs(g,W/2,B+14,'buried copper grid',C.cu,8.5,'center');
  gTs(g,L,B+14,'remote earth',C.dim,8);
  if(flt){ gTs(g,W/2,Tp-8,Math.round(gpr)+' V rise',C.al,11,'center');
    const x1=W*0.58,x2=W*0.66;
    gL(g,x1,B-32,x1,B,C.wn,1.4); gL(g,x2,B-30,x2,B,C.wn,1.4);
    gTs(g,x2+6,B-20,'step',C.wn,8.5); }
  gTs(g,W/2,H-20,flt?'touch voltage held under the IEEE 80 limit by the grid and the rock layer'
                    :'no fault — station at earth potential',flt?C.wn:C.ok,9.5,'center');
  gTs(g,W/2,H-6,'E_touch,50 = (1000 + 1.5·Cs·ρs)·0.116/√t',C.dim,8.5,'center');
 },
 live:()=>[['Grid resistance','0.35 Ω'],['Fault current','20 kA'],['GPR','7 000 V'],['Clearing','0.5 s']],
 ctl:[{label:'Earth fault',fn:st=>{st.f=1;st.ft=(performance.now()-animT0)/1000;}}]});

A('gen',{t:'Working model — the power-angle curve',
 d:'A synchronous machine transfers power by running its rotor slightly ahead of the grid field. Power rises with that angle up to 90°, and beyond it the machine loses synchronism — which is why fault clearing times on the transmission system are set the way they are.',
 draw(g,W,H,t,S,st){
  const L=34,R2=W-16,Tp=30,B=H-40;
  const d=st.d===undefined?(st.d=32):st.d;
  gTs(g,W/2,13,'P = (E·V / X)·sin δ',C.ink,10,'center');
  gR(g,L,Tp,R2-L,B-Tp,C.st,null,1);
  const px=a=>L+(a/180)*(R2-L), py=p=>B-(p)*(B-Tp);
  const pts=[]; for(let i=0;i<=60;i++){ const a=i*3;
    pts.push([px(a),py(Math.sin(a*Math.PI/180))]); }
  gPath(g,pts,C.gen,2.2);
  gL(g,L,py(0.62),R2,py(0.62),C.dim,1.2,[3,3]);
  gTs(g,L+3,py(0.62)-8,'mechanical input',C.dim,8);
  gL(g,px(90),Tp,px(90),B,C.al,1.2,[3,3]); gTs(g,px(90)+4,Tp+8,'stability limit',C.al,8.5);
  const p=Math.sin(d*Math.PI/180);
  gCirc(g,px(d),py(p),5,d>90?C.al:C.ok,d>90?'rgba(255,58,70,.4)':'rgba(59,217,127,.4)',2);
  gTs(g,L,B+12,'0°',C.dim,8); gTs(g,R2,B+12,'180°',C.dim,8,'right');
  gTs(g,W/2,H-22,'δ = '+d+'°   ·   P = '+(p*60).toFixed(1)+' MW',C.ink,10,'center');
  gTs(g,W/2,H-6,d>90?'BEYOND 90° — the machine pulls out of step'
                    :'stable — rotor angle within the limit',d>90?C.al:C.ok,9,'center');
 },
 live:(S,st)=>[['Rotor angle',(st.d===undefined?32:st.d)+'°'],['Output','60 MW'],
   ['Terminal','20 kV'],['Sync speed','3 600 rpm']],
 ctl:[{label:'− load',fn:st=>{st.d=Math.max(5,(st.d===undefined?32:st.d)-18);}},
      {label:'+ load',fn:st=>{st.d=Math.min(160,(st.d===undefined?32:st.d)+18);}}]});

A('radiator',{t:'Working model — the cooling loop',
 d:'Losses become heat, and insulation life is governed by hot-spot temperature. Hot oil rises out of the windings, sheds heat through the radiator panels and sinks back. Fans force the last third of the rating out of the same steel.',
 draw(g,W,H,t,S,st){
  const fans=st.fans===undefined?1:st.fans;
  const temp=fans?72:104;
  const tc=temp>95?C.al:(temp>85?C.wn:C.ok);
  gTs(g,W/2,13,'Life ∝ 2^((98 − θ_hs)/6)',C.ink,9.5,'center');
  gR(g,20,32,52,96,C.st,'#16202c',1.4); gTs(g,46,26,'tank',C.dim,8.5,'center');
  for(let i=0;i<6;i++) gR(g,96+i*13,36,8,88,C.st,'#141c26',1);
  gTs(g,W*0.62,26,'radiator panels',C.dim,8.5,'center');
  const loop=[[72,44],[96,44],[96,120],[72,120],[72,44]];
  gPath(g,loop,'rgba(255,122,41,.3)',2.4);
  gDots(g,loop,t,tc,7,fans?0.34:0.16,false,2.6);
  gTs(g,84,38,'hot',C.al,8,'center'); gTs(g,84,128,'cool',C.mv,8,'center');
  for(let i=0;i<3&&fans;i++){ const fx=100+i*26, fy=136, a=t*9+i;
    gCirc(g,fx,fy,9,C.mv,null,1.2);
    for(let k=0;k<3;k++) gL(g,fx,fy,fx+Math.cos(a+k*2.09)*8,fy+Math.sin(a+k*2.09)*8,C.mv,1.4); }
  gTs(g,W-16,52,temp+' °C',tc,15,'right');
  gTs(g,W-16,68,'hot spot',C.dim,8.5,'right');
  gTs(g,W-16,88,fans?'ONAF':'ONAN',C.ink,11,'right');
  gTs(g,W-16,102,fans?'forced air':'natural only',C.dim,8.5,'right');
  gTs(g,W/2,H-20,fans?'fans running — full 50 MVA rating available'
      :'fans stopped — rating falls about a third, insulation ageing accelerates',
      fans?C.ok:C.al,9.5,'center');
  gTs(g,W/2,H-6,fans?'':'each 6 °C above 98 °C halves insulation life',C.dim,8.5,'center');
 },
 live:(S,st)=>{const f=st.fans===undefined?1:st.fans;
   return [['Hot spot',(f?72:104)+' °C'],['Cooling',f?'ONAF':'ONAN'],
           ['Rating',f?'50 MVA':'37 MVA'],['Ageing',f?'normal':'≈4× faster']];},
 ctl:[{label:'Fans on',fn:st=>{st.fans=1;},on:st=>st.fans!==0},
      {label:'Fans off',fn:st=>{st.fans=0;},on:st=>st.fans===0}]});

A('feeder',{t:'Working model — drop along the line',
 d:'A feeder is a long series impedance. Current through it costs voltage and costs losses, both of which grow with distance and with load — which is the entire reason distribution voltage is 34.5 kV and not 400 V.',
 draw(g,W,H,t,S,st){
  const I=st.I===undefined?200:st.I;
  const L=30,R2=W-16,Tp=34,B=H-44;
  gTs(g,W/2,13,'ΔV = I(R·cosφ + X·sinφ)·L    P_loss = 3I²RL',C.ink,9,'center');
  gR(g,L,Tp,R2-L,B-Tp,C.st,null,1);
  const py=v=>B-((v-0.90)/0.14)*(B-Tp);
  gL(g,L,py(0.95),R2,py(0.95),C.al,1.2,[3,3]); gTs(g,L+3,py(0.95)-8,'lower limit',C.al,8);
  const pts=[]; for(let i=0;i<=40;i++){ const u=i/40;
    pts.push([L+u*(R2-L),py(1.0-0.00028*I*u)]); }
  gPath(g,pts,C.mv,2.2); gDots(g,pts,t,C.lv,5,0.14+I/3000);
  const endV=1.0-0.00028*I;
  gCirc(g,R2,py(endV),4.5,endV<0.95?C.al:C.ok,endV<0.95?'rgba(255,58,70,.4)':'rgba(59,217,127,.4)',2);
  gTs(g,L,B+12,'substation',C.dim,8); gTs(g,R2,B+12,'12 km',C.dim,8,'right');
  const loss=3*I*I*0.3*12/1e6;
  gTs(g,W/2,H-24,I+' A  ·  drop '+((1-endV)*100).toFixed(1)+'%  ·  losses '+loss.toFixed(2)+' MW',
      C.ink,9.5,'center');
  gTs(g,W/2,H-8,endV<0.95?'far-end customers below the service limit — regulators needed'
                         :'whole feeder inside the service band',endV<0.95?C.al:C.ok,9,'center');
 },
 live:(S,st)=>{const I=st.I===undefined?200:st.I;
   return [['Current',I+' A'],['Impedance','0.30 Ω/km'],['Length','12 km'],
           ['Losses',(3*I*I*0.3*12/1e6).toFixed(2)+' MW']];},
 ctl:[{label:'− load',fn:st=>{st.I=Math.max(40,(st.I===undefined?200:st.I)-90);}},
      {label:'+ load',fn:st=>{st.I=Math.min(600,(st.I===undefined?200:st.I)+90);}}]});

A('cvt',{t:'Working model — the capacitive divider',
 d:'A stack of capacitors divides the line voltage down by their ratio, and a tuning reactor cancels the divider impedance at 60 Hz so the output stays accurate under load. The same stack couples the carrier signal onto the line.',
 draw(g,W,H,t,S){
  const x=W*0.34, ph=t*3.2;
  gTs(g,W/2,14,'V_out = V_in · C1/(C1+C2)',C.ink,9.5,'center');
  gL(g,x,30,x,52,C.hv,2.4); gTs(g,x,24,'230 kV line',C.hv,9,'center');
  for(let i=0;i<3;i++){ gL(g,x-14,56+i*22,x+14,56+i*22,C.hv,2);
    gL(g,x-14,62+i*22,x+14,62+i*22,C.hv,2); gL(g,x,62+i*22,x,78+i*22,C.hv,1.6); }
  gTs(g,x+22,78,'C1',C.hv,9);
  const ty=124;
  gL(g,x-14,ty,x+14,ty,C.mv,2); gL(g,x-14,ty+6,x+14,ty+6,C.mv,2);
  gTs(g,x+22,ty+3,'C2',C.mv,9);
  gL(g,x,ty+6,x,H-30,C.mv,1.6); gGnd(g,x,H-30,C.ok);
  const tapY=ty-8;
  gL(g,x+14,tapY,W-96,tapY,C.mv,2); gDots(g,[[x+14,tapY],[W-96,tapY]],t,C.mv,3,0.35);
  gCoil(g,W-92,tapY-16,4,4,C.wn,true); gTs(g,W-74,tapY-24,'tuning L',C.wn,8.5);
  gR(g,W-58,tapY-14,44,28,C.mv,'rgba(53,201,232,.10)',1.3);
  gTs(g,W-36,tapY,'relay',C.mv,9,'center');
  gWave(g,14,H-16,80,20,2,ph,1,C.hv,1.5);
  gWave(g,W-96,H-16,80,20,2,ph,1,C.mv,1.5);
  gTs(g,14,H-32,'132.8 kV L–G',C.hv,9);
  gTs(g,W-14,H-32,'66.4 V  ·  2000:1',C.mv,9,'right');
 },
 live:()=>[['Ratio','2000 : 1'],['Primary','132.8 kV L–G'],['Secondary','66.4 V'],['Carrier','30–500 kHz']]});

A('conservator',{t:'Working model — oil breathing and gas',
 d:'Oil expands and contracts with temperature, and the conservator gives it room while keeping the tank completely full. The Buchholz relay sits in the connecting pipe, where gas from an incipient fault must pass on its way up.',
 draw(g,W,H,t,S,st){
  const gas=st.g&&((t-st.gt)<5);
  const T=72+Math.sin(t*0.5)*14, lvl=0.42+((T-58)/40)*0.3;
  gTs(g,W/2,14,'ΔV_oil = β·V·ΔT,  β ≈ 7×10⁻⁴/°C',C.ink,9.5,'center');
  const cx=W*0.3, cy=52, rw=104, rh=34;
  gR(g,cx-rw/2,cy-rh/2,rw,rh,C.st,'#141c26',1.4);
  gR(g,cx-rw/2+2,cy-rh/2+2+(rh-4)*(1-lvl),rw-4,(rh-4)*lvl,null,'rgba(255,176,32,.45)');
  gTs(g,cx,cy-rh/2-9,'conservator',C.dim,8.5,'center');
  const px2=cx+rw/2-16;
  gL(g,px2,cy+rh/2,px2,H-56,C.st,5);
  gR(g,px2-13,88,26,20,gas?C.al:C.st,gas?'rgba(255,58,70,.2)':'#141c26',1.4);
  gTs(g,px2+20,98,'Buchholz',gas?C.al:C.dim,8.5);
  gR(g,cx-46,H-52,140,34,C.st,'#16202c',1.4);
  gTs(g,cx+24,H-35,'main tank',C.dim,8.5,'center');
  if(gas){ for(let i=0;i<5;i++){ const u=((t*0.5+i/5)%1);
    gCirc(g,px2+Math.sin(u*9)*3,H-56-u*(H-56-98),2.4+u*1.6,null,'rgba(255,58,70,.7)'); } }
  gTs(g,W-16,44,Math.round(T)+' °C',C.wn,13,'right');
  gTs(g,W-16,58,'top oil',C.dim,8.5,'right');
  gTs(g,W/2,H-8,gas?'GAS ACCUMULATING — Buchholz alarm, arcing or overheating inside'
                   :'breathing normally — oil level tracks temperature',
      gas?C.al:C.ok,9.5,'center');
 },
 live:()=>[['Oil volume','20 000 L'],['Swing','≈400 L'],['Buchholz','alarm + trip'],['Breather','silica gel']],
 ctl:[{label:'Incipient fault',fn:st=>{st.g=1;st.gt=(performance.now()-animT0)/1000;}}]});

A('tower',{t:'Working model — the catenary',
 d:'A conductor hangs in a catenary set by its weight and tension. Sag grows with span, with temperature and with ice — and clearance to the ground, not the metal itself, is usually what limits how much current the line may carry.',
 draw(g,W,H,t,S,st){
  const temp=st.T===undefined?15:st.T;
  const sag=0.4+((temp-15)/60)*0.55;
  const L=40,R2=W-40, y0=44, gy=H-30;
  [L,R2].forEach(x=>{ gPath(g,[[x-12,gy],[x,y0],[x+12,gy]],C.fe,2);
    for(let i=0;i<5;i++) gL(g,x-10+i*2,gy-i*(gy-y0)/5,x+10-i*2,gy-i*(gy-y0)/5,C.fe,1); });
  gL(g,0,gy,W,gy,C.st,1.6);
  const pts=[]; const a=1/(0.0016*sag);
  for(let i=0;i<=40;i++){ const u=i/40, X=(u-0.5)*(R2-L);
    pts.push([L+u*(R2-L), y0+ (Math.cosh(X/a)-1)*a*0.55 ]); }
  gPath(g,pts,C.hv,2.2); gDots(g,pts,t,C.lv,4,0.16);
  const lowest=pts[20][1];
  gL(g,W/2,lowest,W/2,gy,C.ok,1.2,[3,3]);
  const clr=((gy-lowest)/(gy-y0))*12;
  gTs(g,W/2+6,(lowest+gy)/2,clr.toFixed(1)+' m',clr<6?C.al:C.ok,9);
  gTs(g,W/2,14,'D = w·S²/(8T)    y = a·cosh(x/a)',C.ink,9.5,'center');
  gTs(g,W/2,H-14,'span 340 m · conductor '+temp+' °C · sag '+(sag*8).toFixed(1)+' m',C.dim,9,'center');
  if(clr<6) gTs(g,W/2,H-2,'CLEARANCE INFRINGED — this is the real thermal limit',C.al,8.5,'center');
 },
 live:(S,st)=>[['Span','340 m'],['Tension','25 kN'],
   ['Conductor temp',(st.T===undefined?15:st.T)+' °C'],
   ['Sag',((0.4+(((st.T===undefined?15:st.T)-15)/60)*0.55)*8).toFixed(1)+' m']],
 ctl:[{label:'Cold day 0 °C',fn:st=>{st.T=0;}},{label:'Hot / heavy load 75 °C',fn:st=>{st.T=75;}}]});

/* everything else gets the generic energised/de-energised one-line */
Object.keys(COMP).forEach(id=>{ if(!ANIM[id])
  A(id,{t:'Working model — where it sits in the circuit',
        d:(COMP[id].purpose||'').split('.').slice(0,1).join('.')+'.',
        draw:(g,W,H,t,S)=>genericDraw(g,W,H,t,S,id),
        live:(S)=>[['Voltage',COMP[id].volt||'—'],['State',S.live?'ENERGISED':'DE-ENERGISED'],
                   ['Tag',COMP[id].tag||'—'],['Station load',fmt2(T.mw)+' MW']]}); });

window.__ANIM={ANIM,showAnim,stateFor};
})();
</script>






<script>
/* ============================================================================
   NETWORK STATE COLOURING
     green      — de-energised, and therefore safe
     dark pink  — part of a closed loop (parallel path) inside the station
     red        — carries, or is bounded by, a fault
     amber/orange — thermally loaded above 85% / above rating
   ==========================================================================*/
(function(){
'use strict';
const N=window.__OPS_NET, O=window.__OPS, X=window.__OPS2;
if(!N||!X) return;
const $=s=>document.querySelector(s);

const SC={dead:0x3BD97F, loop:0xD6197F, fault:0xFF2233, warn:0xFFB020, over:0xFF6A00};
const EM ={dead:0.16,   loop:0.52,     fault:0.85,      warn:0.42,     over:0.58};

/* ---- one material per (electrical node × base colour) so each section of the
        network can be recoloured independently of every other ---- */
const NODEMAT={};
CONDUCTORS.forEach(c=>{
  if(!c.mesh||!c.mesh.material) return;
  const key=c.node+'|'+c.color;
  if(!NODEMAT[key]){
    NODEMAT[key]={mat:c.mesh.material.clone(), base:c.color, node:c.node};
  }
  c.mesh.material=NODEMAT[key].mat; c.matKey=key;
});
/* the earlier per-feeder materials are now unused — stop them fighting for control */
if(N.FEEDMAT) for(let i=0;i<N.FEEDMAT.length;i++) N.FEEDMAT[i]=null;

/* --------------------------------------------------------- loop detection
   An edge lies on a cycle exactly when it is not a bridge: remove it and its
   two ends are still connected. Connections that close through SRC are the
   external transmission grid running its circuits in parallel, which is normal
   — so SRC is excluded and only loops formed inside the station are flagged. */
function findLoops(){
  const edges=[];
  (N.FIXED||[]).forEach(p=>{ if(p[0]!=='SRC'&&p[1]!=='SRC') edges.push({a:p[0],b:p[1],id:null}); });
  Object.values(N.DEV).forEach(d=>{
    if(d.kind==='gnd'||!d.closed) return;
    if(d.a==='SRC'||d.b==='SRC') return;
    edges.push({a:d.a,b:d.b,id:d.id,dev:d});
  });
  const adj={};
  edges.forEach((e,i)=>{ (adj[e.a]=adj[e.a]||[]).push([e.b,i]);
                         (adj[e.b]=adj[e.b]||[]).push([e.a,i]); });
  const nodes=new Set(), devs=[];
  edges.forEach((e,i)=>{
    const seen={}; seen[e.a]=1; const q=[e.a]; let joined=false;
    while(q.length){
      const n=q.pop();
      if(n===e.b){ joined=true; break; }
      const a=adj[n]||[];
      for(let k=0;k<a.length;k++){ if(a[k][1]===i) continue;
        if(!seen[a[k][0]]){ seen[a[k][0]]=1; q.push(a[k][0]); } }
    }
    if(joined){ nodes.add(e.a); nodes.add(e.b); if(e.dev) devs.push(e.dev); }
  });
  return {nodes,devs};
}

/* ------------------------------------------------------------ fault marking */
function faultNodes(){
  const s=new Set(), ST=N.ST;
  if(ST.faultSec){ s.add(N.SEC(ST.faultSec.f,ST.faultSec.k)); return s; }
  if(ST.fault!==null&&ST.fault!==undefined){
    const f=ST.fault;
    s.add('FD'+f); [0,1,2].forEach(k=>s.add(N.SEC(f,k)));
  }
  return s;
}

/* --------------------------------------------------------- colour resolution */
let LOOP={nodes:new Set(),devs:[]}, FLT=new Set();
const PULSE=[];
function stateOf(node,fs){
  if(FLT.has(node))        return {c:SC.fault,e:EM.fault,p:1,k:'fault'};
  if(!N.isLive(node))      return {c:SC.dead, e:EM.dead, p:0,k:'dead'};
  if(LOOP.nodes.has(node)) return {c:SC.loop, e:EM.loop, p:0,k:'loop'};
  const m=/^(FD|NB)(\d)/.exec(node);
  if(m&&fs){
    /* a back-fed section is thermally limited by whichever feeder is actually
       carrying it, not by the one it normally belongs to */
    let fi=+m[2];
    const sec=(N.ST.sections||[]).filter(function(x){return x.node===node;})[0];
    if(sec&&sec.src!==null&&sec.src!==undefined) fi=sec.src;
    const r=fs[fi]?fs[fi].rate:0;
    if(r>1)    return {c:SC.over,e:EM.over,p:0,k:'over'};
    if(r>0.85) return {c:SC.warn,e:EM.warn,p:0,k:'warn'}; }
  return {c:null,e:0.28,p:0,k:'normal'};
}
const A2MAT={};
function aMat2(c){ if(!A2MAT[c]) A2MAT[c]=new THREE.MeshBasicMaterial({color:c,transparent:true,opacity:.95});
  return A2MAT[c]; }

function refresh(){ LOOP=findLoops(); FLT=faultNodes(); }
/* stateOf reads cached loop/fault sets; probe() recomputes them first so a
   caller outside the render path can never read a stale answer */
function probe(node,fs){ refresh(); return stateOf(node,fs||N.systemState()); }
function paint(fs){
  refresh();
  PULSE.length=0;
  Object.keys(NODEMAT).forEach(k=>{
    const rec=NODEMAT[k], s=stateOf(rec.node,fs), m=rec.mat;
    const col = (s.c===null)? rec.base : s.c;
    if(m.color&&m.color.set)    m.color.set(col);
    if(m.emissive&&m.emissive.set) m.emissive.set(col);
    m.emissiveIntensity = s.e;
    if(s.p) PULSE.push(m);
  });
  /* animated arrows follow the same rules */
  (N.F2||[]).forEach(r=>{
    const s=stateOf(r.node,fs);
    if(s.k==='fault'||s.k==='loop'||s.k==='over'||s.k==='warn'){
      r.arr.forEach(a=>a.material=aMat2(s.c));
    } else if(s.k==='dead'){
      r.arr.forEach(a=>a.visible=false);
    }
  });
  return {loop:LOOP,flt:FLT};
}

/* ------------------------------------------------------- board + colour key */
const boardEl=$('#board');
function decorate(fs){
  if(!boardEl) return;
  const deadSec=[];
  [0,1,2,3].forEach(f=>[0,1,2].forEach(k=>{ if(!N.isLive(N.SEC(f,k))) deadSec.push((f+1)+'ABC'[k]); }));
  const loopDevs=LOOP.devs.filter(d=>d.kind==='tie'||d.kind==='breaker'||d.kind==='sect');
  const bc=(cls,label,val,sub)=>'<div class="bc '+cls+'"><i>'+label+'</i><b>'+val+'</b>'+
    (sub?'<s>'+sub+'</s>':'')+'</div>';
  let extra='';
  extra+=bc(LOOP.nodes.size?'loopb':'ok','Loops',LOOP.nodes.size?'CLOSED':'NONE',
    LOOP.nodes.size? (loopDevs.length? 'via '+loopDevs.slice(0,2).map(d=>d.id).join(', ') : 'parallel path')
                   : 'all radial');
  extra+=bc(FLT.size?'bad':'ok','Fault',FLT.size?'ON NETWORK':'CLEAR',
    FLT.size? 'section marked red':'no faults');
  extra+=bc(deadSec.length?'deadb':'ok','De-energised',deadSec.length?deadSec.length+' SECTIONS':'NONE',
    deadSec.length? deadSec.slice(0,4).join(' · ') : 'everything live');
  boardEl.innerHTML+=extra;
}
(function key(){
  const st=document.createElement('style'); st.textContent=`
  .bc.loopb{border-top-color:#D6197F} .bc.loopb b{color:#D6197F}
  .bc.deadb{border-top-color:#3BD97F} .bc.deadb b{color:#3BD97F}
  #skey{position:fixed;z-index:12;display:flex;gap:10px;flex-wrap:wrap;padding:5px 8px;
    background:rgba(14,20,28,.94);border:1px solid var(--steel)}
  #skey span{display:flex;align-items:center;gap:5px;font-family:var(--sans);font-size:9.5px;
    letter-spacing:.06em;text-transform:uppercase;color:var(--ink-dim);white-space:nowrap}
  #skey i{width:14px;height:3px;display:block;border-radius:2px}
  @media(max-width:900px){#skey{display:none}}`;
  document.head.appendChild(st);
  const k=document.createElement('div'); k.id='skey';
  k.innerHTML=[['#3BD97F','de-energised / safe'],['#D6197F','looped — parallel path'],
               ['#FF2233','fault on this line'],['#FFB020','loaded &gt; 85%'],
               ['#FF6A00','over rating'],['#35C9E8','normal 34.5 kV'],['#FF7A29','normal 230 kV']]
    .map(c=>'<span><i style="background:'+c[0]+'"></i>'+c[1]+'</span>').join('');
  document.body.appendChild(k);
  const place=()=>{ const b=document.getElementById('board');
    if(!b) return; const r=b.getBoundingClientRect();
    k.style.left=r.left+'px'; k.style.top=(r.bottom+6)+'px'; k.style.maxWidth=r.width+'px'; };
  setTimeout(place,300); addEventListener('resize',place);
  setInterval(place,1500);
})();

/* ------- take over the visual hook, keeping the blade + tap behaviour ------ */
N.setEV(function(fs){
  Object.values(N.DEV).forEach(d=>{
    if(d.obj&&d.obj.userData&&d.obj.userData.setOpen) d.obj.userData.setOpen(d.closed?0:1);
  });
  if(X.OLTCS){
    if(X.OLTCS[0]&&X.OLTCS[0].userData.setTap) X.OLTCS[0].userData.setTap(X.TAP.t1);
    if(X.OLTCS[1]&&X.OLTCS[1].userData.setTap) X.OLTCS[1].userData.setTap(X.TAP.t2);
  }
  paint(fs);
  decorate(fs);
});

/* faulted sections pulse so a fault reads differently from a steady overload */
(function pulseLoop(){
  requestAnimationFrame(pulseLoop);
  if(!PULSE.length) return;
  const k=0.55+0.45*Math.sin(performance.now()*0.006);
  for(let i=0;i<PULSE.length;i++) PULSE[i].emissiveIntensity=EM.fault*k;
})();

/* FISR marks the precise faulted section; clearing the network clears it */
const _fisrStart=X.fisrStart;
X.fisrStart=function(f,k){ _fisrStart(f,k); N.ST.faultSec={f,k}; N.solve(); N.applyVisuals(); };
window.__COLOUR={findLoops,paint,stateOf,probe,refresh,SC,NODEMAT,faultNodes,
                 loops:()=>LOOP, faults:()=>FLT};
N.solve(); N.applyVisuals();
})();
</script>

<link rel="stylesheet" href="scada-ui.css?v=3.0.3">
<script src="scada-ui.js?v=3.0.3"></script>
</body>
</html>
